<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>59&nbsp; پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../appendices/A-glossary-notation.html" rel="next">
<link href="../chapters/58-international-standards.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/54-applicable-requirements.html">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</a></li><li class="breadcrumb-item"><a href="../chapters/59-capstone-plant-p.html"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch59-map" id="toc-sec-ch59-map" class="nav-link active" data-scroll-target="#sec-ch59-map"><span class="header-section-number">59.1</span> نقشهٔ فصل</a>
  <ul class="collapse">
  <li><a href="#sec-ch59-map-index" id="toc-sec-ch59-map-index" class="nav-link" data-scroll-target="#sec-ch59-map-index"><span class="header-section-number">59.1.1</span> پروندهٔ چهارده‌بندی</a></li>
  <li><a href="#sec-ch59-map-stages" id="toc-sec-ch59-map-stages" class="nav-link" data-scroll-target="#sec-ch59-map-stages"><span class="header-section-number">59.1.2</span> پرونده در سه مرحله</a></li>
  </ul></li>
  <li><a href="#sec-ch59-a" id="toc-sec-ch59-a" class="nav-link" data-scroll-target="#sec-ch59-a"><span class="header-section-number">59.2</span> الف. پروندهٔ پایه و امکان‌سنجی</a>
  <ul class="collapse">
  <li><a href="#sec-ch59-a-yield" id="toc-sec-ch59-a-yield" class="nav-link" data-scroll-target="#sec-ch59-a-yield"><span class="header-section-number">59.2.1</span> انرژی و عدمِ قطعیت، دوباره حساب‌شده</a></li>
  <li><a href="#sec-ch59-a-waterfall" id="toc-sec-ch59-a-waterfall" class="nav-link" data-scroll-target="#sec-ch59-a-waterfall"><span class="header-section-number">59.2.2</span> آبشارِ تلف‌ها</a></li>
  <li><a href="#sec-ch59-a-assumptions" id="toc-sec-ch59-a-assumptions" class="nav-link" data-scroll-target="#sec-ch59-a-assumptions"><span class="header-section-number">59.2.3</span> دفترِ فرض‌ها</a></li>
  <li><a href="#sec-ch59-a-ledger" id="toc-sec-ch59-a-ledger" class="nav-link" data-scroll-target="#sec-ch59-a-ledger"><span class="header-section-number">59.2.4</span> دفترِ بستهٔ داده و ردیابیِ ناشناخته‌ها</a></li>
  <li><a href="#sec-ch59-a-parts" id="toc-sec-ch59-a-parts" class="nav-link" data-scroll-target="#sec-ch59-a-parts"><span class="header-section-number">59.2.5</span> پرونده به تفکیکِ بخش‌های کتاب</a></li>
  <li><a href="#sec-ch59-a-gates" id="toc-sec-ch59-a-gates" class="nav-link" data-scroll-target="#sec-ch59-a-gates"><span class="header-section-number">59.2.6</span> دروازه‌های تصمیم</a></li>
  <li><a href="#sec-ch59-a-economics" id="toc-sec-ch59-a-economics" class="nav-link" data-scroll-target="#sec-ch59-a-economics"><span class="header-section-number">59.2.7</span> اقتصادِ طرح</a></li>
  <li><a href="#sec-ch59-a-lcoe" id="toc-sec-ch59-a-lcoe" class="nav-link" data-scroll-target="#sec-ch59-a-lcoe"><span class="header-section-number">59.2.8</span> اجزای هزینهٔ ترازشده</a></li>
  <li><a href="#sec-ch59-a-water" id="toc-sec-ch59-a-water" class="nav-link" data-scroll-target="#sec-ch59-a-water"><span class="header-section-number">59.2.9</span> ترازِ آبِ بهره‌برداری</a></li>
  </ul></li>
  <li><a href="#sec-ch59-b" id="toc-sec-ch59-b" class="nav-link" data-scroll-target="#sec-ch59-b"><span class="header-section-number">59.3</span> ب. پروندهٔ طراحیِ یکپارچه</a>
  <ul class="collapse">
  <li><a href="#sec-ch59-b-basis" id="toc-sec-ch59-b-basis" class="nav-link" data-scroll-target="#sec-ch59-b-basis"><span class="header-section-number">59.3.1</span> پایهٔ طراحی در یک نگاه</a></li>
  <li><a href="#sec-ch59-b-interfaces" id="toc-sec-ch59-b-interfaces" class="nav-link" data-scroll-target="#sec-ch59-b-interfaces"><span class="header-section-number">59.3.2</span> وارسیِ واسط‌های طراحی</a></li>
  <li><a href="#sec-ch59-b-margins" id="toc-sec-ch59-b-margins" class="nav-link" data-scroll-target="#sec-ch59-b-margins"><span class="header-section-number">59.3.3</span> حاشیهٔ طراحیِ رتبه‌های اصلی</a></li>
  </ul></li>
  <li><a href="#sec-ch59-c" id="toc-sec-ch59-c" class="nav-link" data-scroll-target="#sec-ch59-c"><span class="header-section-number">59.4</span> پ. پروندهٔ تحویل و عمر</a>
  <ul class="collapse">
  <li><a href="#sec-ch59-c-schedule" id="toc-sec-ch59-c-schedule" class="nav-link" data-scroll-target="#sec-ch59-c-schedule"><span class="header-section-number">59.4.1</span> برنامه تا آغازِ بهره‌برداری</a></li>
  <li><a href="#sec-ch59-c-schedrisk" id="toc-sec-ch59-c-schedrisk" class="nav-link" data-scroll-target="#sec-ch59-c-schedrisk"><span class="header-section-number">59.4.2</span> برنامه با مدت‌های نامطمئن</a></li>
  <li><a href="#sec-ch59-c-scope" id="toc-sec-ch59-c-scope" class="nav-link" data-scroll-target="#sec-ch59-c-scope"><span class="header-section-number">59.4.3</span> دامنهٔ ساخت و بهره‌برداری در مرزِ اتصال</a></li>
  <li><a href="#sec-ch59-c-life" id="toc-sec-ch59-c-life" class="nav-link" data-scroll-target="#sec-ch59-c-life"><span class="header-section-number">59.4.4</span> از تحویل تا برچیدن</a></li>
  <li><a href="#sec-ch59-c-degradation" id="toc-sec-ch59-c-degradation" class="nav-link" data-scroll-target="#sec-ch59-c-degradation"><span class="header-section-number">59.4.5</span> شاهدِ بهره‌برداری در مدلِ مالی</a></li>
  </ul></li>
  <li><a href="#sec-ch59-d" id="toc-sec-ch59-d" class="nav-link" data-scroll-target="#sec-ch59-d"><span class="header-section-number">59.5</span> ت. تمرینِ دفاع و تغییر</a>
  <ul class="collapse">
  <li><a href="#sec-ch59-d-defense" id="toc-sec-ch59-d-defense" class="nav-link" data-scroll-target="#sec-ch59-d-defense"><span class="header-section-number">59.5.1</span> جدولِ دفاع</a></li>
  <li><a href="#sec-ch59-d-change" id="toc-sec-ch59-d-change" class="nav-link" data-scroll-target="#sec-ch59-d-change"><span class="header-section-number">59.5.2</span> چهار حالتِ تغییر</a></li>
  <li><a href="#sec-ch59-d-tornado" id="toc-sec-ch59-d-tornado" class="nav-link" data-scroll-target="#sec-ch59-d-tornado"><span class="header-section-number">59.5.3</span> حساسیت به یک ورودی در هر بار</a></li>
  <li><a href="#sec-ch59-d-impact" id="toc-sec-ch59-d-impact" class="nav-link" data-scroll-target="#sec-ch59-d-impact"><span class="header-section-number">59.5.4</span> آنچه یک تغییر باز می‌کند</a></li>
  <li><a href="#sec-ch59-d-dialogues" id="toc-sec-ch59-d-dialogues" class="nav-link" data-scroll-target="#sec-ch59-d-dialogues"><span class="header-section-number">59.5.5</span> گفت‌وگوهای دفاع</a></li>
  <li><a href="#sec-ch59-d-rubric" id="toc-sec-ch59-d-rubric" class="nav-link" data-scroll-target="#sec-ch59-d-rubric"><span class="header-section-number">59.5.6</span> معیارهای ارزیابیِ دفاع</a></li>
  </ul></li>
  <li><a href="#sec-ch59-e" id="toc-sec-ch59-e" class="nav-link" data-scroll-target="#sec-ch59-e"><span class="header-section-number">59.6</span> ث. موردِ قابلیتِ اطمینان</a>
  <ul class="collapse">
  <li><a href="#sec-ch59-e-alloc" id="toc-sec-ch59-e-alloc" class="nav-link" data-scroll-target="#sec-ch59-e-alloc"><span class="header-section-number">59.6.1</span> تخصیصِ دسترس‌پذیری</a></li>
  <li><a href="#sec-ch59-e-crit" id="toc-sec-ch59-e-crit" class="nav-link" data-scroll-target="#sec-ch59-e-crit"><span class="header-section-number">59.6.2</span> رتبه‌بندیِ تجهیزاتِ بحرانی</a></li>
  <li><a href="#sec-ch59-e-ccf" id="toc-sec-ch59-e-ccf" class="nav-link" data-scroll-target="#sec-ch59-e-ccf"><span class="header-section-number">59.6.3</span> خرابیِ با علتِ مشترک</a></li>
  <li><a href="#sec-ch59-e-data" id="toc-sec-ch59-e-data" class="nav-link" data-scroll-target="#sec-ch59-e-data"><span class="header-section-number">59.6.4</span> داده‌ای که فرض‌ها را راستی‌آزمایی می‌کند</a></li>
  <li><a href="#sec-ch59-e-montecarlo" id="toc-sec-ch59-e-montecarlo" class="nav-link" data-scroll-target="#sec-ch59-e-montecarlo"><span class="header-section-number">59.6.5</span> پراکندگیِ سال‌به‌سال</a></li>
  <li><a href="#sec-ch59-e-bayes" id="toc-sec-ch59-e-bayes" class="nav-link" data-scroll-target="#sec-ch59-e-bayes"><span class="header-section-number">59.6.6</span> به‌روزرسانیِ نرخِ خرابی با شاهد</a></li>
  <li><a href="#sec-ch59-e-open" id="toc-sec-ch59-e-open" class="nav-link" data-scroll-target="#sec-ch59-e-open"><span class="header-section-number">59.6.7</span> موردهای بازِ موردِ قابلیتِ اطمینان</a></li>
  </ul></li>
  <li><a href="#sec-ch59-f" id="toc-sec-ch59-f" class="nav-link" data-scroll-target="#sec-ch59-f"><span class="header-section-number">59.7</span> ج. موردِ پیش‌بینی و خدماتِ شبکه</a>
  <ul class="collapse">
  <li><a href="#sec-ch59-f-forecast" id="toc-sec-ch59-f-forecast" class="nav-link" data-scroll-target="#sec-ch59-f-forecast"><span class="header-section-number">59.7.1</span> اعتبارسنجیِ پیش‌بینی</a></li>
  <li><a href="#sec-ch59-f-tech" id="toc-sec-ch59-f-tech" class="nav-link" data-scroll-target="#sec-ch59-f-tech"><span class="header-section-number">59.7.2</span> خطای پیش‌بینی به تفکیکِ فناوری</a></li>
  <li><a href="#sec-ch59-f-imbalance" id="toc-sec-ch59-f-imbalance" class="nav-link" data-scroll-target="#sec-ch59-f-imbalance"><span class="header-section-number">59.7.3</span> پیش‌بینی، برنامه و عدمِ تعادل</a></li>
  <li><a href="#sec-ch59-f-envelope" id="toc-sec-ch59-f-envelope" class="nav-link" data-scroll-target="#sec-ch59-f-envelope"><span class="header-section-number">59.7.4</span> پوشِ خدمت، ماتریسِ آزمون و دورسنجی</a></li>
  <li><a href="#sec-ch59-f-day" id="toc-sec-ch59-f-day" class="nav-link" data-scroll-target="#sec-ch59-f-day"><span class="header-section-number">59.7.5</span> یک روزِ پیش‌بینی</a></li>
  <li><a href="#sec-ch59-f-separation" id="toc-sec-ch59-f-separation" class="nav-link" data-scroll-target="#sec-ch59-f-separation"><span class="header-section-number">59.7.6</span> چهار ادعای جدا</a></li>
  <li><a href="#sec-ch59-f-open" id="toc-sec-ch59-f-open" class="nav-link" data-scroll-target="#sec-ch59-f-open"><span class="header-section-number">59.7.7</span> موردهای بازِ موردِ پیش‌بینی و خدمات</a></li>
  </ul></li>
  <li><a href="#sec-ch59-g" id="toc-sec-ch59-g" class="nav-link" data-scroll-target="#sec-ch59-g"><span class="header-section-number">59.8</span> چ. موردِ اتصال و صادرات</a>
  <ul class="collapse">
  <li><a href="#sec-ch59-g-export" id="toc-sec-ch59-g-export" class="nav-link" data-scroll-target="#sec-ch59-g-export"><span class="header-section-number">59.8.1</span> گزینه‌های صادرات در طولِ عمر</a></li>
  <li><a href="#sec-ch59-g-collector" id="toc-sec-ch59-g-collector" class="nav-link" data-scroll-target="#sec-ch59-g-collector"><span class="header-section-number">59.8.2</span> گزینه‌های کابلِ جمع‌آوری</a></li>
  <li><a href="#sec-ch59-g-inputs" id="toc-sec-ch59-g-inputs" class="nav-link" data-scroll-target="#sec-ch59-g-inputs"><span class="header-section-number">59.8.3</span> ورودی‌های مطالعه و حفاظت</a></li>
  <li><a href="#sec-ch59-g-models" id="toc-sec-ch59-g-models" class="nav-link" data-scroll-target="#sec-ch59-g-models"><span class="header-section-number">59.8.4</span> مدل‌ها و تأییدهای مطالعهٔ شبکه</a></li>
  <li><a href="#sec-ch59-g-open" id="toc-sec-ch59-g-open" class="nav-link" data-scroll-target="#sec-ch59-g-open"><span class="header-section-number">59.8.5</span> موردهای بازِ موردِ اتصال و صادرات</a></li>
  <li><a href="#sec-ch59-g-interfaces" id="toc-sec-ch59-g-interfaces" class="nav-link" data-scroll-target="#sec-ch59-g-interfaces"><span class="header-section-number">59.8.6</span> واسط‌ها در مرزِ اتصال</a></li>
  <li><a href="#sec-ch59-g-route" id="toc-sec-ch59-g-route" class="nav-link" data-scroll-target="#sec-ch59-g-route"><span class="header-section-number">59.8.7</span> دفترِ قیدهای مسیر</a></li>
  <li><a href="#sec-ch59-g-boundary" id="toc-sec-ch59-g-boundary" class="nav-link" data-scroll-target="#sec-ch59-g-boundary"><span class="header-section-number">59.8.8</span> مرزِ بهره‌برداری و نگهداری</a></li>
  </ul></li>
  <li><a href="#sec-ch59-h" id="toc-sec-ch59-h" class="nav-link" data-scroll-target="#sec-ch59-h"><span class="header-section-number">59.9</span> ح. موردِ تأمینِ مالیِ پروژه</a>
  <ul class="collapse">
  <li><a href="#sec-ch59-h-terms" id="toc-sec-ch59-h-terms" class="nav-link" data-scroll-target="#sec-ch59-h-terms"><span class="header-section-number">59.9.1</span> فرض‌های اعلام‌شدهٔ مدل</a></li>
  <li><a href="#sec-ch59-h-cases" id="toc-sec-ch59-h-cases" class="nav-link" data-scroll-target="#sec-ch59-h-cases"><span class="header-section-number">59.9.2</span> حالت‌های مالی</a></li>
  <li><a href="#sec-ch59-h-lockup" id="toc-sec-ch59-h-lockup" class="nav-link" data-scroll-target="#sec-ch59-h-lockup"><span class="header-section-number">59.9.3</span> سال‌های قفلِ توزیع</a></li>
  <li><a href="#sec-ch59-h-profile" id="toc-sec-ch59-h-profile" class="nav-link" data-scroll-target="#sec-ch59-h-profile"><span class="header-section-number">59.9.4</span> نسبتِ پوشش سال به سال</a></li>
  <li><a href="#sec-ch59-h-cp" id="toc-sec-ch59-h-cp" class="nav-link" data-scroll-target="#sec-ch59-h-cp"><span class="header-section-number">59.9.5</span> شرط‌های پیشین</a></li>
  <li><a href="#sec-ch59-h-diligence" id="toc-sec-ch59-h-diligence" class="nav-link" data-scroll-target="#sec-ch59-h-diligence"><span class="header-section-number">59.9.6</span> دفترِ بررسیِ وام‌دهنده و بیمه‌گر</a></li>
  <li><a href="#sec-ch59-h-alloc" id="toc-sec-ch59-h-alloc" class="nav-link" data-scroll-target="#sec-ch59-h-alloc"><span class="header-section-number">59.9.7</span> تخصیصِ ریسکِ قرارداد</a></li>
  <li><a href="#sec-ch59-h-footprint" id="toc-sec-ch59-h-footprint" class="nav-link" data-scroll-target="#sec-ch59-h-footprint"><span class="header-section-number">59.9.8</span> ردپای چرخهٔ عمر</a></li>
  <li><a href="#sec-ch59-h-open" id="toc-sec-ch59-h-open" class="nav-link" data-scroll-target="#sec-ch59-h-open"><span class="header-section-number">59.9.9</span> موردهای بازِ موردِ تأمینِ مالی</a></li>
  </ul></li>
  <li><a href="#sec-ch59-i" id="toc-sec-ch59-i" class="nav-link" data-scroll-target="#sec-ch59-i"><span class="header-section-number">59.10</span> خ. موردِ زمین و حفاظت‌های اجتماعی</a>
  <ul class="collapse">
  <li><a href="#sec-ch59-i-kpis" id="toc-sec-ch59-i-kpis" class="nav-link" data-scroll-target="#sec-ch59-i-kpis"><span class="header-section-number">59.10.1</span> داشبوردِ پایش</a></li>
  <li><a href="#sec-ch59-i-baseline" id="toc-sec-ch59-i-baseline" class="nav-link" data-scroll-target="#sec-ch59-i-baseline"><span class="header-section-number">59.10.2</span> خط‌مبنای ذی‌نفعان و کاربریِ زمین</a></li>
  <li><a href="#sec-ch59-i-plan" id="toc-sec-ch59-i-plan" class="nav-link" data-scroll-target="#sec-ch59-i-plan"><span class="header-section-number">59.10.3</span> رایزنی، شکایت و کنترلِ پیمانکار</a></li>
  <li><a href="#sec-ch59-i-closure" id="toc-sec-ch59-i-closure" class="nav-link" data-scroll-target="#sec-ch59-i-closure"><span class="header-section-number">59.10.4</span> بودجه و پایان</a></li>
  <li><a href="#sec-ch59-i-open" id="toc-sec-ch59-i-open" class="nav-link" data-scroll-target="#sec-ch59-i-open"><span class="header-section-number">59.10.5</span> موردهای بازِ موردِ زمین و جامعه</a></li>
  </ul></li>
  <li><a href="#sec-ch59-j" id="toc-sec-ch59-j" class="nav-link" data-scroll-target="#sec-ch59-j"><span class="header-section-number">59.11</span> د. موردِ تحویلِ اطلاعاتِ دارایی و عمر</a>
  <ul class="collapse">
  <li><a href="#sec-ch59-j-requirements" id="toc-sec-ch59-j-requirements" class="nav-link" data-scroll-target="#sec-ch59-j-requirements"><span class="header-section-number">59.11.1</span> نیازهای اطلاعاتی و سلسله‌مراتب</a></li>
  <li><a href="#sec-ch59-j-access" id="toc-sec-ch59-j-access" class="nav-link" data-scroll-target="#sec-ch59-j-access"><span class="header-section-number">59.11.2</span> دسترسی، پشتیبان و مالکیتِ داده</a></li>
  <li><a href="#sec-ch59-j-docs" id="toc-sec-ch59-j-docs" class="nav-link" data-scroll-target="#sec-ch59-j-docs"><span class="header-section-number">59.11.3</span> سندهای پرونده به تفکیکِ رشته و نوع</a></li>
  <li><a href="#sec-ch59-j-validate" id="toc-sec-ch59-j-validate" class="nav-link" data-scroll-target="#sec-ch59-j-validate"><span class="header-section-number">59.11.4</span> وارسیِ ثبتِ دارایی‌ها پیش از ورود</a></li>
  <li><a href="#sec-ch59-j-change" id="toc-sec-ch59-j-change" class="nav-link" data-scroll-target="#sec-ch59-j-change"><span class="header-section-number">59.11.5</span> یک تعمیر و سابقه‌هایش</a></li>
  <li><a href="#sec-ch59-j-migration" id="toc-sec-ch59-j-migration" class="nav-link" data-scroll-target="#sec-ch59-j-migration"><span class="header-section-number">59.11.6</span> مهاجرتِ سابقه‌ها در نیمهٔ عمر</a></li>
  <li><a href="#sec-ch59-j-open" id="toc-sec-ch59-j-open" class="nav-link" data-scroll-target="#sec-ch59-j-open"><span class="header-section-number">59.11.7</span> موردهای بازِ موردِ تحویلِ اطلاعات</a></li>
  </ul></li>
  <li><a href="#sec-ch59-k" id="toc-sec-ch59-k" class="nav-link" data-scroll-target="#sec-ch59-k"><span class="header-section-number">59.12</span> ذ. برگه‌های پرونده</a>
  <ul class="collapse">
  <li><a href="#sec-ch59-k-1" id="toc-sec-ch59-k-1" class="nav-link" data-scroll-target="#sec-ch59-k-1"><span class="header-section-number">59.12.1</span> بندِ ۱: پایهٔ همهٔ پرونده</a></li>
  <li><a href="#sec-ch59-k-2" id="toc-sec-ch59-k-2" class="nav-link" data-scroll-target="#sec-ch59-k-2"><span class="header-section-number">59.12.2</span> بندِ ۲: برنامهٔ اندازه‌گیریِ منبع و کیفیتِ داده</a></li>
  <li><a href="#sec-ch59-k-3" id="toc-sec-ch59-k-3" class="nav-link" data-scroll-target="#sec-ch59-k-3"><span class="header-section-number">59.12.3</span> بندِ ۳: قیدهای ساختگاه</a></li>
  <li><a href="#sec-ch59-k-4" id="toc-sec-ch59-k-4" class="nav-link" data-scroll-target="#sec-ch59-k-4"><span class="header-section-number">59.12.4</span> بندِ ۴: مدلِ تولید با تلف‌ها</a></li>
  <li><a href="#sec-ch59-k-5" id="toc-sec-ch59-k-5" class="nav-link" data-scroll-target="#sec-ch59-k-5"><span class="header-section-number">59.12.5</span> بندِ ۵: منطقِ معماری و انتخابِ تجهیز</a></li>
  <li><a href="#sec-ch59-k-6" id="toc-sec-ch59-k-6" class="nav-link" data-scroll-target="#sec-ch59-k-6"><span class="header-section-number">59.12.6</span> بندِ ۶: نمودارهای تک‌خطیِ اصلی و برقِ داخلی</a></li>
  <li><a href="#sec-ch59-k-7" id="toc-sec-ch59-k-7" class="nav-link" data-scroll-target="#sec-ch59-k-7"><span class="header-section-number">59.12.7</span> بندِ ۷: پایهٔ عمران</a></li>
  <li><a href="#sec-ch59-k-8" id="toc-sec-ch59-k-8" class="nav-link" data-scroll-target="#sec-ch59-k-8"><span class="header-section-number">59.12.8</span> بندِ ۸: برنامهٔ مطالعهٔ شبکه</a></li>
  <li><a href="#sec-ch59-k-9" id="toc-sec-ch59-k-9" class="nav-link" data-scroll-target="#sec-ch59-k-9"><span class="header-section-number">59.12.9</span> بندِ ۹: مشخصاتِ خرید و برنامهٔ کیفیتِ هر تجهیز</a></li>
  <li><a href="#sec-ch59-k-10" id="toc-sec-ch59-k-10" class="nav-link" data-scroll-target="#sec-ch59-k-10"><span class="header-section-number">59.12.10</span> بندِ ۱۰: برنامه‌های ساخت</a></li>
  <li><a href="#sec-ch59-k-11" id="toc-sec-ch59-k-11" class="nav-link" data-scroll-target="#sec-ch59-k-11"><span class="header-section-number">59.12.11</span> بندِ ۱۱: روش‌های بهره‌برداری</a></li>
  <li><a href="#sec-ch59-k-12" id="toc-sec-ch59-k-12" class="nav-link" data-scroll-target="#sec-ch59-k-12"><span class="header-section-number">59.12.12</span> بندِ ۱۲: پایهٔ قابلیتِ اطمینان</a></li>
  <li><a href="#sec-ch59-k-13" id="toc-sec-ch59-k-13" class="nav-link" data-scroll-target="#sec-ch59-k-13"><span class="header-section-number">59.12.13</span> بندِ ۱۳: اقتصادِ عمر</a></li>
  <li><a href="#sec-ch59-k-14" id="toc-sec-ch59-k-14" class="nav-link" data-scroll-target="#sec-ch59-k-14"><span class="header-section-number">59.12.14</span> بندِ ۱۴: پیوست‌های جدای ایران</a></li>
  </ul></li>
  <li><a href="#sec-ch59-l" id="toc-sec-ch59-l" class="nav-link" data-scroll-target="#sec-ch59-l"><span class="header-section-number">59.13</span> ر. دفترِ یافته‌های میانِ فصل‌ها</a></li>
  <li><a href="#sec-ch59-plantp" id="toc-sec-ch59-plantp" class="nav-link" data-scroll-target="#sec-ch59-plantp"><span class="header-section-number">59.14</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch59-next" id="toc-sec-ch59-next" class="nav-link" data-scroll-target="#sec-ch59-next"><span class="header-section-number">59.15</span> از کتاب تا پروژه</a></li>
  <li><a href="#sec-ch59-mfg" id="toc-sec-ch59-mfg" class="nav-link" data-scroll-target="#sec-ch59-mfg"><span class="header-section-number">59.16</span> ساخت و صنعتی‌سازی</a></li>
  <li><a href="#sec-ch59-country" id="toc-sec-ch59-country" class="nav-link" data-scroll-target="#sec-ch59-country"><span class="header-section-number">59.17</span> پیوست‌های کشوری</a>
  <ul class="collapse">
  <li><a href="#sec-ch59-country-summary" id="toc-sec-ch59-country-summary" class="nav-link" data-scroll-target="#sec-ch59-country-summary"><span class="header-section-number">59.17.1</span> سه پیوست در یک نگاه</a></li>
  <li><a href="#sec-ch59-run" id="toc-sec-ch59-run" class="nav-link" data-scroll-target="#sec-ch59-run"><span class="header-section-number">59.17.2</span> بازسازیِ کلِ پرونده در یک اجرا</a></li>
  <li><a href="#sec-ch59-evidence" id="toc-sec-ch59-evidence" class="nav-link" data-scroll-target="#sec-ch59-evidence"><span class="header-section-number">59.17.3</span> شاهدهایی که تصمیمی را عوض کردند</a></li>
  </ul></li>
  <li><a href="#sec-ch59-std" id="toc-sec-ch59-std" class="nav-link" data-scroll-target="#sec-ch59-std"><span class="header-section-number">59.18</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch59-deliverable" id="toc-sec-ch59-deliverable" class="nav-link" data-scroll-target="#sec-ch59-deliverable"><span class="header-section-number">59.19</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch59-summary" id="toc-sec-ch59-summary" class="nav-link" data-scroll-target="#sec-ch59-summary"><span class="header-section-number">59.20</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch59-vocab" id="toc-sec-ch59-vocab" class="nav-link" data-scroll-target="#sec-ch59-vocab"><span class="header-section-number">59.20.1</span> واژگانِ فصلِ ۵۹</a></li>
  </ul></li>
  <li><a href="#sec-ch59-assess" id="toc-sec-ch59-assess" class="nav-link" data-scroll-target="#sec-ch59-assess"><span class="header-section-number">59.21</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">59.21.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">59.21.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">59.21.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">59.21.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">59.21.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch59-solutions" id="toc-sec-ch59-solutions" class="nav-link" data-scroll-target="#sec-ch59-solutions"><span class="header-section-number">59.22</span> پاسخ‌نامه و راه‌حل‌ها</a></li>
  <li><a href="#sec-ch59-refs" id="toc-sec-ch59-refs" class="nav-link" data-scroll-target="#sec-ch59-refs"><span class="header-section-number">59.23</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/54-applicable-requirements.html">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</a></li><li class="breadcrumb-item"><a href="../chapters/59-capstone-plant-p.html"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch59" class="quarto-section-identifier"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch59-map" class="level2" data-number="59.1">
<h2 data-number="59.1" class="anchored" data-anchor-id="sec-ch59-map"><span class="header-section-number">59.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>پیش از هر استفاده
</div>
</div>
<div class="callout-body-container callout-body">
<p>نیروگاهِ <span class="ltr" dir="ltr">P</span> ساختگی است و همهٔ داده‌هایش آموزشی‌اند، با برچسب‌هایی که هر فصل گذاشته است. این فصل پرونده‌ای برای یادگیری می‌سازد، نه پرونده‌ای برای تأمینِ مالی یا ساختِ یک نیروگاهِ واقعی. هر کاربردِ واقعی به داده‌های اندازه‌گیری‌شدهٔ ساختگاه، الزام‌های کشورِ پروژه (فصل‌های ۵۴ تا ۵۸) و تأییدِ مهندسانِ دارای صلاحیت و مرجع‌های ذی‌صلاح نیاز دارد. هیچ بخشی از این فصل مشاورهٔ حقوقی، مالی یا مالیاتی نیست.</p>
</div>
</div>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>پروندهٔ مرحله‌ایِ چهارده‌بندیِ یک نیروگاهِ ترکیبی را از سندها، تصمیم‌ها و ناشناخته‌های فصل‌ها بسازد و کامل‌بودنش را وارسی کند.</li>
<li>پایهٔ امکان‌سنجی، طراحیِ یکپارچه و برنامهٔ تحویل را با عددهایی که از مدل‌های کتاب دوباره حساب می‌شوند بنویسد.</li>
<li>هر تصمیمِ بزرگ را با شاهد، عدمِ قطعیت و مرجعِ تأییدش دفاع کند و نشان دهد اگر فرضِ اصلی رد شود طرح چه می‌شود.</li>
<li>شش مورد را حل کند: قابلیتِ اطمینان، پیش‌بینی و خدمات، اتصال و صادرات، تأمینِ مالی، زمین و جامعه، و تحویلِ اطلاعاتِ دارایی.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیاز:</strong> همهٔ کتاب، به‌ویژه فصل‌های ۱، ۱۶، ۲۲، ۲۸، ۳۳، ۳۷، ۵۰، ۵۳ و ۵۸.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر تولیدِ <span class="ltr" dir="ltr">P50</span> در پرونده با عددِ تصمیمِ <span class="ltr" dir="ltr">D-019</span> فرق کند، کدام درست است؟</li>
<li>آیا دروازهٔ تصمیم وقتی ناشناخته‌ای باز است بسته می‌ماند؟</li>
<li>چرا پیش‌بینیِ خوب هنوز خدمتِ قراردادی نیست؟</li>
</ol>
<p>پاسخ‌ها: (۱) هیچ‌کدام تا روشن شود چه چیزی تغییر کرده است. پرونده دوباره حساب می‌کند تا همین ناسازگاری دیده شود؛ (۲) نه، با شرط باز می‌شود، و هر شرط صاحب و تاریخ دارد؛ (۳) چون مهارتِ پیش‌بینی، توانِ فنی، صلاحیتِ قراردادی و عملکردِ تحویل‌شده چهار ادعای جدا با چهار شاهدِ جدا هستند. اگر دو پرسش یا بیشتر را نتوانستید، <a href="01-book-and-project.html" class="quarto-xref"><span>فصل 1</span></a>، <a href="22-feasibility-options.html" class="quarto-xref"><span>فصل 22</span></a> و <a href="20-plant-control-ems.html" class="quarto-xref"><span>فصل 20</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> این فصل چیزِ تازه‌ای نمی‌آموزد. آنچه پنجاه‌وهشت فصل ساختند را در یک پرونده کنار هم می‌گذارد و می‌سنجد که با هم می‌خوانند یا نه. هر عدد با فراخوانیِ مدلِ فصلِ خودش دوباره حساب می‌شود، نه با رونویسی. اگر ورودی‌ای تغییر کرده باشد، همین‌جا دیده می‌شود. مدت‌های برنامه، شاهدهای خرابی، شاخص‌های اجتماعی و ثبتِ دارایی‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-571</span> تا <span class="ltr" dir="ltr">A-575</span>). نتیجه مبنای <span class="ltr" dir="ltr">D-063</span> است.</p>
<section id="sec-ch59-map-index" class="level3" data-number="59.1.1">
<h3 data-number="59.1.1" class="anchored" data-anchor-id="sec-ch59-map-index"><span class="header-section-number">59.1.1</span> پروندهٔ چهارده‌بندی</h3>
<p>برنامهٔ کتاب پرونده‌ای مرحله‌ای با چهارده بند می‌خواهد. برنامهٔ زیر برای هر بند فصل‌هایش را می‌گیرد و از بخشِ «تحویل‌دادنی»ِ همان فصل‌ها سندها و ناشناخته‌ها را می‌خواند.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch59/sources.py</code> و <code>companion/ch59/index.py</code></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a>ITEMS <span class="op">=</span> [   <span class="co"># (number, short title, chapters that feed it)</span></span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">1</span>, <span class="st">"data pack, requirements, assumptions, changes"</span>,</span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a>     [<span class="dv">1</span>, <span class="dv">2</span>, <span class="dv">3</span>, <span class="dv">4</span>, <span class="dv">5</span>, <span class="dv">17</span>, <span class="dv">38</span>]),</span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">2</span>, <span class="st">"resource-measurement and data-quality plan"</span>, [<span class="dv">12</span>, <span class="dv">13</span>]),</span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">3</span>, <span class="st">"site, layout, water balance and stewardship"</span>, [<span class="dv">14</span>, <span class="dv">29</span>]),</span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">4</span>, <span class="st">"yield model, losses and uncertainty"</span>, [<span class="dv">15</span>, <span class="dv">16</span>]),</span>
<span id="cb1-7"><a href="#cb1-7" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">5</span>, <span class="st">"architecture and equipment selection"</span>, [<span class="dv">8</span>, <span class="dv">9</span>, <span class="dv">10</span>, <span class="dv">11</span>, <span class="dv">18</span>, <span class="dv">19</span>]),</span>
<span id="cb1-8"><a href="#cb1-8" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">6</span>, <span class="st">"one-lines, auxiliaries, load lists, schedules"</span>,</span>
<span id="cb1-9"><a href="#cb1-9" aria-hidden="true" tabindex="-1"></a>     [<span class="dv">6</span>, <span class="dv">7</span>, <span class="dv">23</span>, <span class="dv">24</span>, <span class="dv">25</span>, <span class="dv">26</span>, <span class="dv">27</span>]),</span>
<span id="cb1-10"><a href="#cb1-10" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">7</span>, <span class="st">"civil, mech., E&amp;S, welfare, security, emergency"</span>,</span>
<span id="cb1-11"><a href="#cb1-11" aria-hidden="true" tabindex="-1"></a>     [<span class="dv">29</span>, <span class="dv">30</span>, <span class="dv">31</span>, <span class="dv">32</span>, <span class="dv">33</span>]),</span>
<span id="cb1-12"><a href="#cb1-12" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">8</span>, <span class="st">"grid study, export, forecast/dispatch, services"</span>, [<span class="dv">17</span>, <span class="dv">20</span>, <span class="dv">28</span>]),</span>
<span id="cb1-13"><a href="#cb1-13" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">9</span>, <span class="st">"procurement specifications and quality plan"</span>, <span class="bu">list</span>(<span class="bu">range</span>(<span class="dv">39</span>, <span class="dv">49</span>))),</span>
<span id="cb1-14"><a href="#cb1-14" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">10</span>, <span class="st">"construction, inspection, commissioning, handover"</span>, [<span class="dv">49</span>, <span class="dv">50</span>]),</span>
<span id="cb1-15"><a href="#cb1-15" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">11</span>, <span class="st">"operation, maintenance, spares, data governance"</span>,</span>
<span id="cb1-16"><a href="#cb1-16" aria-hidden="true" tabindex="-1"></a>     [<span class="dv">34</span>, <span class="dv">35</span>, <span class="dv">36</span>, <span class="dv">51</span>, <span class="dv">52</span>]),</span>
<span id="cb1-17"><a href="#cb1-17" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">12</span>, <span class="st">"RAM basis, critical equipment, verification plan"</span>, [<span class="dv">37</span>, <span class="dv">52</span>]),</span>
<span id="cb1-18"><a href="#cb1-18" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">13</span>, <span class="st">"economics, finance, risk, footprint, retirement"</span>, [<span class="dv">21</span>, <span class="dv">22</span>, <span class="dv">33</span>, <span class="dv">53</span>]),</span>
<span id="cb1-19"><a href="#cb1-19" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">14</span>, <span class="st">"Iran, Afghanistan, Tajikistan appendices"</span>, [<span class="dv">54</span>, <span class="dv">55</span>, <span class="dv">56</span>, <span class="dv">57</span>, <span class="dv">58</span>]),</span>
<span id="cb1-20"><a href="#cb1-20" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the staged dossier of Plant P: 14 items built from the chapters
   #  ch  dec  docs  unk  title
   1   7    9    27   22  data pack, requirements, assumptions, changes
   2   2    2     6    8  resource-measurement and data-quality plan
   3   2    2    12   11  site, layout, water balance and stewardship
   4   2    2     5    9  yield model, losses and uncertainty
   5   6    7    27   29  architecture and equipment selection
   6   7    8    32   18  one-lines, auxiliaries, load lists, schedules
   7   5    5    29   11  civil, mech., E&amp;S, welfare, security, emergency
   8   3    3    12   10  grid study, export, forecast/dispatch, services
   9  10   10    47   10  procurement specifications and quality plan
  10   2    2    10    2  construction, inspection, commissioning, handover
  11   5    5    29    5  operation, maintenance, spares, data governance
  12   2    2    12    2  RAM basis, critical equipment, verification plan
  13   4    4    21   14  economics, finance, risk, footprint, retirement
  14   5    5    17    5  Iran, Afghanistan, Tajikistan appendices
  distinct documents 263, unknowns named 134, decisions 62 of 62
  chapters in no item: none; decisions in no item: none
  an item with no document or no decision would be a gap in
  the dossier; the index is rebuilt from the chapters each time</code></pre>
<div id="fig-ch59-index" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch59-index-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch59-index.svg" class="img-fluid figure-img" style="width:92.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch59-index-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;59.1: سندها و ناشناخته‌های نام‌برده در فصل‌هایی که هر بندِ پرونده را می‌سازند.
</figcaption>
</figure>
</div>
<div id="exm-ch59-index" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.1 (پرونده‌ای که از کتاب ساخته می‌شود)</strong></span> <strong>پرسش.</strong> چهارده بندِ پرونده چند سند، چند تصمیم و چند ناشناخته دارند، و آیا فصلی یا تصمیمی بیرون مانده است؟</p>
<p><strong>پاسخ.</strong> ۲۶۳ سندِ جدا، هر ۶۲ تصمیم و ۱۳۴ ناشناختهٔ نام‌برده. هیچ فصل و هیچ تصمیمی بیرون نمانده است. بند ۹ (تدارکات و کیفیت) با ۴۷ سند بزرگ‌ترین بند است. بند ۵ (معماری و انتخابِ تجهیز) با ۲۹ ناشناخته بیشترین پرسشِ باز را دارد (<a href="#fig-ch59-index" class="quarto-xref">شکل&nbsp;<span>59.1</span></a>).</p>
<p><strong>تفسیر.</strong> فهرست از خودِ فصل‌ها خوانده می‌شود. اگر فصلی سندی بیفزاید یا ناشناخته‌ای ببندد، پرونده با یک اجرا به‌روز می‌شود. وارسیِ «هیچ تصمیمی بیرون نمانده» همان آزمونی است که در دفترِ الزام‌ها (<a href="38-detailed-design-documents.html" class="quarto-xref"><span>فصل 38</span></a>) برای الزام‌ها داشتیم. بندی که سند یا تصمیم نداشته باشد، شکافِ پرونده است، نه بخشِ کوتاهی از آن.</p>
</div>
</section>
<section id="sec-ch59-map-stages" class="level3" data-number="59.1.2">
<h3 data-number="59.1.2" class="anchored" data-anchor-id="sec-ch59-map-stages"><span class="header-section-number">59.1.2</span> پرونده در سه مرحله</h3>
<p>پرونده یک‌باره نوشته نمی‌شود. هر بند در سه مرحله بالغ می‌شود: مفهومی برای دروازهٔ امکان‌سنجی، طراحی برای تصمیمِ سرمایه‌گذاری، و چون‌ساخت برای تحویل.</p>
<div id="tbl-ch59-stages" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-stages-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.1: مرحله‌های پرونده و آنچه هر بند در هر مرحله دارد
</figcaption>
<div aria-describedby="tbl-ch59-stages-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 10%">
<col style="width: 30%">
<col style="width: 30%">
<col style="width: 30%">
</colgroup>
<thead>
<tr class="header">
<th>بند</th>
<th>مفهومی (امکان‌سنجی)</th>
<th>طراحی (تصمیمِ سرمایه‌گذاری)</th>
<th>چون‌ساخت (تحویل)</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>۱</td>
<td>بستهٔ داده و الزام‌های اولیه</td>
<td>خطِ مبنای الزام‌ها</td>
<td>دفترِ تغییرهای بسته</td>
</tr>
<tr class="even">
<td>۲</td>
<td>برنامهٔ اندازه‌گیری</td>
<td>یک سال داده و همبستگی</td>
<td>دادهٔ عملکرد</td>
</tr>
<tr class="odd">
<td>۴</td>
<td>تولیدِ اولیه</td>
<td><span class="ltr" dir="ltr">P50</span> و <span class="ltr" dir="ltr">P90</span> با بودجهٔ عدمِ قطعیت</td>
<td>تولیدِ اندازه‌گیری‌شده</td>
</tr>
<tr class="even">
<td>۵ و ۶</td>
<td>معماری و گزینه‌ها</td>
<td>تک‌خطی و جدول‌های تجهیز</td>
<td>نقشه‌های چون‌ساخت</td>
</tr>
<tr class="odd">
<td>۸</td>
<td>درخواستِ اتصال</td>
<td>مطالعه‌های شبکه و پیشنهادِ اتصال</td>
<td>آزمون‌های پذیرشِ شبکه</td>
</tr>
<tr class="even">
<td>۹ و ۱۰</td>
<td>راهبردِ تدارکات</td>
<td>مشخصات و برنامهٔ کیفیت</td>
<td>گزارش‌های کارخانه و ساختگاه</td>
</tr>
<tr class="odd">
<td>۱۱ و ۱۲</td>
<td>فرض‌های بهره‌برداری</td>
<td>راهبردِ نگهداری و دسترس‌پذیری</td>
<td>ثبتِ دارایی‌ها و سابقه‌ها</td>
</tr>
<tr class="even">
<td>۱۳ و ۱۴</td>
<td>غربالگریِ مالی و کشوری</td>
<td>مدلِ مالی و پیوستِ کشورِ پروژه</td>
<td>قراردادها و مجوزهای نهایی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch59-stages" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.2 (این کتاب کجای این جدول است؟)</strong></span> <strong>پرسش.</strong> پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> در پایانِ کتاب در کدام مرحله است؟</p>
<p><strong>پاسخ.</strong> بیشترِ بندها در مرحلهٔ طراحی‌اند: تولید با بودجهٔ عدمِ قطعیت، تک‌خطی، مطالعهٔ شبکه، مشخصات و مدلِ مالی. بخش‌هایی از مرحلهٔ چون‌ساخت هم تمرین شده‌اند (آزمون‌های کارخانه و ساختگاه، ثبتِ دارایی‌ها، سابقهٔ خرابی)، ولی روی داده‌های ساختگی.</p>
<p><strong>تفسیر.</strong> پرونده تا جایی که کتاب می‌تواند رفته است. گذر به چون‌ساخت داده‌ها و سندهای واقعی می‌خواهد. مرحله‌ها مانندِ وضعیت‌های سند در فصلِ ۲ هستند: هر بند وضعیت و تاریخِ خودش را دارد (<a href="02-units-and-records.html" class="quarto-xref"><span>فصل 2</span></a>).</p>
</div>
</section>
</section>
<section id="sec-ch59-a" class="level2" data-number="59.2">
<h2 data-number="59.2" class="anchored" data-anchor-id="sec-ch59-a"><span class="header-section-number">59.2</span> الف. پروندهٔ پایه و امکان‌سنجی</h2>
<p>پروندهٔ پایه می‌گوید چه چیزی ساخته می‌شود، چقدر انرژی می‌دهد، با چه عدمِ قطعیتی، به چه بهایی و با کدام ریسک‌ها. بندهای ۱ تا ۴ و ۱۳ پرونده این بخش را می‌سازند.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch59/dossier.py</code></p>
<section id="sec-ch59-a-yield" class="level3" data-number="59.2.1">
<h3 data-number="59.2.1" class="anchored" data-anchor-id="sec-ch59-a-yield"><span class="header-section-number">59.2.1</span> انرژی و عدمِ قطعیت، دوباره حساب‌شده</h3>
<pre class="text"><code>energy at the POC of Plant P, recomputed (model 15.1, S0; ch 15, 16)
  P50 year 1: 295.14 GWh (curtailed at 100 MW: 0.23 GWh)
  sigma at the POC: long-term 11.76, year-to-year 9.31 GWh
  one year 14.99: P90 275.9, P99 260.3 GWh
  ten-year mean 12.12: P90 279.6 GWh
  the same numbers as D-019 and D-020: the dossier recomputes,
  it does not copy - a changed input would show here first</code></pre>
<div id="exm-ch59-yield" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.3 (همان عدد، از همان مدل)</strong></span> <strong>پرسش.</strong> تولیدِ <span class="ltr" dir="ltr">P50</span> و <span class="ltr" dir="ltr">P90</span> نیروگاهِ <span class="ltr" dir="ltr">P</span> در نقطهٔ اتصال چیست، وقتی از مدل‌های فصل‌های ۱۵ و ۱۶ دوباره حساب شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">P50</span> سالِ نخست <span class="ltr" dir="ltr">295.14 GWh</span> است. انحرافِ معیارِ یک‌ساله در نقطهٔ اتصال <span class="ltr" dir="ltr">14.99 GWh</span> است، از جمعِ مجذوریِ بخشِ بلندمدت (<span class="ltr" dir="ltr">11.76</span>) و تغییرِ سال‌به‌سال (<span class="ltr" dir="ltr">9.31</span>). پس <span class="ltr" dir="ltr">P90</span> یک‌ساله <span class="ltr" dir="ltr">275.9</span>، <span class="ltr" dir="ltr">P99</span> یک‌ساله <span class="ltr" dir="ltr">260.3</span> و <span class="ltr" dir="ltr">P90</span> میانگینِ ده‌ساله <span class="ltr" dir="ltr">279.6 GWh</span> است.</p>
<p><strong>تفسیر.</strong> این همان عددهای <span class="ltr" dir="ltr">D-019</span> و <span class="ltr" dir="ltr">D-020</span> است. پرونده آن‌ها را رونویسی نمی‌کند، دوباره حساب می‌کند. اگر یکی از ورودی‌ها، مثلاً حدِ صادرات یا ضریبِ بلندمدتِ باد، در فصلی تغییر کرده بود، عدد اینجا عوض می‌شد و ناسازگاری دیده می‌شد. فقط <span class="ltr" dir="ltr">0.23 GWh</span> از انرژی در حدِ <span class="ltr" dir="ltr">100 MW</span> کاهش می‌یابد (<a href="15-energy-yield-losses.html" class="quarto-xref"><span>فصل 15</span></a>).</p>
</div>
</section>
<section id="sec-ch59-a-waterfall" class="level3" data-number="59.2.2">
<h3 data-number="59.2.2" class="anchored" data-anchor-id="sec-ch59-a-waterfall"><span class="header-section-number">59.2.2</span> آبشارِ تلف‌ها</h3>
<pre class="text"><code>loss waterfall (model 15.1), each step as % of the energy entering it:
  wind  gross, 1.225 kg/m3, free stream      218.79 GWh    -0.00 %
  wind  air density at the hub               200.12 GWh    -8.53 %
  wind  terrain (W2b)                        199.56 GWh    -0.28 %
  wind  wakes (W2b)                          191.56 GWh    -4.01 %
  wind  long-term correction                 196.88 GWh    +2.77 %
  wind  availability                         193.14 GWh    -1.90 %
        total 11.73 % (product of steps); simple sum 11.95 %
  pv    POA at STC efficiency                129.15 GWh    -0.00 %
  pv    IAM, temperature, low light          119.32 GWh    -7.61 %
  pv    DC wiring and mismatch               115.74 GWh    -3.00 %
  pv    inverter efficiency                  113.82 GWh    -1.66 %
  pv    clipping at 49 MW                    113.03 GWh    -0.69 %
  pv    soiling and shading                  111.34 GWh    -1.50 %
  pv    long-term correction                 110.00 GWh    -1.20 %
  pv    degradation, year 1                  109.45 GWh    -0.50 %
  pv    availability                         108.36 GWh    -1.00 %
        total 16.10 % (product of steps); simple sum 17.16 %
  plant wind + PV at MV                      301.49 GWh    -0.00 %
  plant MV and transformer losses            298.20 GWh    -1.09 %
  plant own use                              295.86 GWh    -0.79 %
  plant export limit 100 MW                  295.63 GWh    -0.08 %
  plant grid outages                         295.14 GWh    -0.17 %
        total  2.11 % (product of steps); simple sum  2.12 %
  a correction can be a gain (long-term wind); percentages of
  successive steps multiply and do not add</code></pre>
<div id="exm-ch59-waterfall" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.4 (از انرژیِ ناخالص تا نقطهٔ اتصال)</strong></span> <strong>پرسش.</strong> بزرگ‌ترین تلف‌های مدلِ ۱۵٫۱ کدام‌اند و هر کدام را کدام بندِ پرونده پشتیبانی می‌کند؟</p>
<p><strong>پاسخ.</strong> برای باد، چگالیِ هوا در ارتفاعِ هاب (<span class="ltr" dir="ltr">8.5 %</span>) و اثرِ دنباله (<span class="ltr" dir="ltr">4.0 %</span>) بزرگ‌ترین‌اند. پشتیبانشان اندازه‌گیریِ ساختگاه و چیدمان است (بندهای ۲ و ۳). برای خورشیدی، تلف‌های دما، قطعِ اینورتر و آلودگی، که پشتیبانشان مدلِ سلول و برنامهٔ شستشوست (بند ۵).</p>
<p><strong>تفسیر.</strong> هر پلهٔ آبشار یک فرض است که شاهدی آن را می‌سنجد. پرونده برای هر پله، سندِ پشتیبان را نام می‌برد. پله‌ای که سند ندارد، جای پرسشِ مهندسِ مستقل است (<a href="15-energy-yield-losses.html" class="quarto-xref"><span>فصل 15</span></a>، <a href="16-uncertainty-yield.html" class="quarto-xref"><span>فصل 16</span></a>).</p>
</div>
</section>
<section id="sec-ch59-a-assumptions" class="level3" data-number="59.2.3">
<h3 data-number="59.2.3" class="anchored" data-anchor-id="sec-ch59-a-assumptions"><span class="header-section-number">59.2.3</span> دفترِ فرض‌ها</h3>
<pre class="text"><code>assumptions named in the chapters: 568 distinct ids (A-001 to A-570)
  by dossier item:  1: 109, 2: 21, 3: 21, 4: 20, 5: 153, 6: 52, 7: 40
                    8: 20, 9: 82, 10: 16, 11: 41, 12: 17, 13: 32, 14: 26
  each is labelled (synthetic, assumed, measured, vendor, verified)
  in its chapter; the dossier carries the ledger, not the labels</code></pre>
<div id="exm-ch59-assumptions" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.5 (پانصدوشصت‌وهشت فرض در چهارده بند)</strong></span> <strong>پرسش.</strong> چند فرض در کتاب نام برده شده و کدام بندها بیشترین را دارند؟</p>
<p><strong>پاسخ.</strong> ۵۶۸ شناسهٔ جدا، از <span class="ltr" dir="ltr">A-001</span> تا <span class="ltr" dir="ltr">A-570</span>. بندِ ۵ (معماری و تجهیز) ۱۵۳ و بندِ ۱ (بستهٔ داده، الزام‌ها و فرض‌ها) ۱۰۹ فرض دارند. بندِ ۹ (تدارکات) ۸۲ فرض دارد.</p>
<p><strong>تفسیر.</strong> فرض‌های بندِ ۵ بیشترند، چون فصل‌های ۸ تا ۱۱ تجهیزات را با داده‌های آموزشی ساختند. در پروژهٔ واقعی، بیشترِ این فرض‌ها با دادهٔ سازنده جایگزین می‌شوند. دفترِ فرض‌ها هر شناسه را با برچسبش (ساختگی، فرضی، اندازه‌گیری‌شده، اعلامِ سازنده، تأییدشده) نگه می‌دارد. انتشارِ تازهٔ بستهٔ داده آن‌ها را یک‌جا گرد می‌آورد (<a href="05-computing-and-data.html" class="quarto-xref"><span>فصل 5</span></a>).</p>
</div>
</section>
<section id="sec-ch59-a-ledger" class="level3" data-number="59.2.4">
<h3 data-number="59.2.4" class="anchored" data-anchor-id="sec-ch59-a-ledger"><span class="header-section-number">59.2.4</span> دفترِ بستهٔ داده و ردیابیِ ناشناخته‌ها</h3>
<pre class="text"><code>the data pack's assumption ledger (release 1.1.0): 99 rows
  status: assumed 85, synthetic 14
  introduced in: ch01 13, ch02 8, ch03 15, ch04 43, ch05 11, ch06 9
  measured, vendor or verified: 0
  a fictional plant ends the book with no measured input in its
  pack: every row is a place where a real project puts evidence</code></pre>
<div id="exm-ch59-ledger" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.6 (هیچ ورودیِ اندازه‌گیری‌شده)</strong></span> <strong>پرسش.</strong> از ۹۹ ردیفِ دفترِ فرض‌های بستهٔ داده، چند تا اندازه‌گیری‌شده، اعلامِ سازنده یا تأییدشده‌اند؟</p>
<p><strong>پاسخ.</strong> هیچ‌کدام: ۸۵ فرضی و ۱۴ ساختگی‌اند، همه در فصل‌های ۱ تا ۶ وارد شده‌اند. فصل‌های بعدی فرض‌هایشان را در متن و در بخشِ تحویل‌دادنی ثبت کردند (<a href="#sec-ch59-a-assumptions" class="quarto-xref"><span>بخش 59.2.3</span></a>).</p>
<p><strong>تفسیر.</strong> این شکست نیست، ماهیتِ نیروگاهی ساختگی است. ولی همین فهرست نقشهٔ کارِ یک پروژهٔ واقعی است: هر ردیف جایی است که داده‌ای اندازه‌گیری‌شده، داده‌ای از سازنده یا سندی تأییدشده باید بنشیند. شعارِ کتاب، «از فرض تا شاهد»، در پروژهٔ واقعی با همین دفتر سنجیده می‌شود: نسبتِ ردیف‌های شاهددار به کل، در هر دروازه.</p>
</div>
<pre class="text"><code>unknowns named in the dossier: 134; in two items or more: 17
    U-013, U-016, U-039, U-049, U-065, U-066, U-067, U-068, U-104, U-105
    U-106, U-107, U-112, U-113, U-114, U-115, U-133
  items with most unknowns: 5 (29), 1 (22), 6 (18), 13 (14)
  triage: an unknown shared by two items is closed first; then
  those of the next gate (ch 59 A); the rest are dated conditions</code></pre>
<div id="exm-ch59-triage" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.7 (هفده ناشناختهٔ مشترک)</strong></span> <strong>پرسش.</strong> کدام ناشناخته‌ها در بیش از یک بندِ پرونده آمده‌اند و چرا اول بسته می‌شوند؟</p>
<p><strong>پاسخ.</strong> هفده ناشناخته، از جمله پاسخ‌های بهره‌بردارِ شبکه (<span class="ltr" dir="ltr">U-065</span> تا <span class="ltr" dir="ltr">U-068</span>)، ترازهای سیل و آب (<span class="ltr" dir="ltr">U-104</span> تا <span class="ltr" dir="ltr">U-107</span>)، پیمایش‌های پرندگان و آبخوان (<span class="ltr" dir="ltr">U-112</span> تا <span class="ltr" dir="ltr">U-114</span>) و الزام‌های واسطِ بهره‌بردار (<span class="ltr" dir="ltr">U-115</span>). بند ۵ با ۲۹ ناشناخته بیشترین را دارد.</p>
<p><strong>تفسیر.</strong> ناشناخته‌ای که در دو بند آمده، دو بخشِ پرونده را با هم نگه داشته است: بستنش دو بند را با هم جلو می‌برد. پس ترتیبِ بستن چنین است: اول ناشناخته‌های مشترک، سپس ناشناخته‌های دروازهٔ بعد (<a href="#sec-ch59-a-gates" class="quarto-xref"><span>بخش 59.2.6</span></a>)، و بقیه به‌عنوانِ شرط‌های تاریخ‌دار.</p>
</div>
</section>
<section id="sec-ch59-a-parts" class="level3" data-number="59.2.5">
<h3 data-number="59.2.5" class="anchored" data-anchor-id="sec-ch59-a-parts"><span class="header-section-number">59.2.5</span> پرونده به تفکیکِ بخش‌های کتاب</h3>
<pre class="text"><code>documents, unknowns and decisions by Part of the book
  Part   chapters  docs unknowns decisions
  I           1-5    18       16         7
  II         6-11    23       23         8
  III       12-16    16       23         5
  IV        17-22    24       24         6
  V         23-28    33       15         6
  VI        29-33    29       11         5
  VII       34-37    24        4         4
  VIII      38-50    63       14        13
  IX        51-53    16        3         3
  X         54-59    20        6         5
  documents per chapter highest in Part VII (6.0);
  a document named in two Parts is counted in each</code></pre>
<div id="exm-ch59-parts" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.8 (هر بخش، سهمی از پرونده)</strong></span> <strong>پرسش.</strong> هر بخشِ کتاب چند سند، ناشناخته و تصمیم به پرونده افزوده است؟</p>
<p><strong>پاسخ.</strong> بخشِ هشتم (تدارکات، ساخت و راه‌اندازی) بیشترین سند (۶۳) و تصمیم (۱۳) را دارد. بخش‌های دوم تا چهارم بیشترین ناشناخته را دارند (۲۳ تا ۲۴). بخشِ هفتم با شش سند در هر فصل بیشترین سند را به ازای فصل دارد. بخشِ نهم کمترین ناشناخته و تصمیم را دارد (۳ و ۳).</p>
<p><strong>تفسیر.</strong> ناشناخته‌ها بیشتر در بخش‌های نخست زاده شدند، جایی که منبع، شبکه و معماری هنوز فرض بودند. بخش‌های پسین بیشتر سند و شاهد افزودند: دفترها، آزمون‌ها و گزارش‌ها. این همان مسیرِ «از فرض تا شاهد» است، به زبانِ شمارش. ناشناخته‌ای که در دو بخش آمده در هر دو شمرده شده است، پس جمعِ ستون از ۱۳۴ ناشناختهٔ یکتای نمایه بیشتر است (<a href="#sec-ch59-a-ledger" class="quarto-xref"><span>بخش 59.2.4</span></a>).</p>
</div>
</section>
<section id="sec-ch59-a-gates" class="level3" data-number="59.2.6">
<h3 data-number="59.2.6" class="anchored" data-anchor-id="sec-ch59-a-gates"><span class="header-section-number">59.2.6</span> دروازه‌های تصمیم</h3>
<pre class="text"><code>decision gates of Plant P against the dossier items (teaching rule:
a gate passes with conditions while its items carry open unknowns)
  gate                   items          documents  unknowns
  G1 screening           2,3                   18        19
  G2 feasibility         1,2,3,4,5,13          98        93
  G3 financeability      4,8,13,14             55        38
  G4 final investment    6,7,9                108        39
  G5 handover            10,11,12              51         9
  no gate is clean: each carries unknowns that are conditions,
  owned and dated - a gate is a decision taken with them, not
  a claim that they are gone (ch 1, ch 22)</code></pre>
<div id="exm-ch59-gates" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.9 (هیچ دروازه‌ای پاک نیست)</strong></span> <strong>پرسش.</strong> پنج دروازهٔ تصمیمِ نیروگاهِ <span class="ltr" dir="ltr">P</span> چند سند و چند ناشناخته در بندهای خود دارند؟</p>
<p><strong>پاسخ.</strong> دروازهٔ غربالگری ۱۸ سند و ۱۹ ناشناخته دارد، امکان‌سنجی ۹۸ و ۹۳، تأمینِ مالی ۵۵ و ۳۸، تصمیمِ سرمایه‌گذاری ۱۰۸ و ۳۹، و تحویل ۵۱ و ۹. ناشناخته‌ها در بندهای مشترکِ دروازه‌ها دو بار شمرده می‌شوند.</p>
<p><strong>تفسیر.</strong> دروازه با شرط باز می‌شود، نه با صفر شدنِ ناشناخته‌ها. هر شرط صاحب و تاریخ دارد و پیش از دروازهٔ بعد بسته می‌شود (<a href="22-feasibility-options.html#sec-ch22-e-gates" class="quarto-xref"><span>بخش 22.6.1</span></a>). از دروازهٔ امکان‌سنجی تا تحویل، شمارِ ناشناخته‌ها کم می‌شود. این همان روندی است که پرونده باید نشان دهد: از فرض به شاهد.</p>
</div>
</section>
<section id="sec-ch59-a-economics" class="level3" data-number="59.2.7">
<h3 data-number="59.2.7" class="anchored" data-anchor-id="sec-ch59-a-economics"><span class="header-section-number">59.2.7</span> اقتصادِ طرح</h3>
<pre class="text"><code>economics of Plant P (ch 21 model, teaching terms A-304 to A-310)
  capex 156,450 k u; debt 121,025 k u (71%)
  equity IRR 10.2%; project IRR 7.8%; NPV at WACC 5,159 k u
  min DSCR 1.20; min LLCR 1.23
  LCOE at WACC 7.5%: 68.0 u/MWh against a PPA of 70 u/MWh
  the plant clears its debt case at P90 and returns a modest
  equity margin: the decision in D-025 and D-026 stands</code></pre>
<div id="exm-ch59-economics" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.10 (دو واحد زیرِ قیمتِ قرارداد)</strong></span> <strong>پرسش.</strong> هزینهٔ ترازشدهٔ انرژیِ <span class="ltr" dir="ltr">P</span> در برابرِ قیمتِ قراردادِ آموزشی چقدر است؟</p>
<p><strong>پاسخ.</strong> با نرخِ تنزیلِ <span class="ltr" dir="ltr">7.5 %</span>، هزینهٔ ترازشده <span class="ltr" dir="ltr">68.0</span> واحد بر مگاوات‌ساعت است، در برابرِ قیمتِ قراردادِ <span class="ltr" dir="ltr">70</span>. ارزشِ فعلیِ خالصِ طرح <span class="ltr" dir="ltr">5,159</span> هزار واحد است. بازدهِ سهام <span class="ltr" dir="ltr">10.2 %</span> و کمینهٔ نسبتِ پوشش <span class="ltr" dir="ltr">1.20</span> است.</p>
<p><strong>تفسیر.</strong> دو واحد فاصله میانِ هزینهٔ ترازشده و قیمت همان حاشیهٔ باریکی است که فصلِ ۲۲ «ادامهٔ توسعه، هنوز نه سرمایه‌گذاری» نامید (<span class="ltr" dir="ltr">D-026</span>). حالت‌های تغییر و حالت‌های مالیِ این فصل نشان می‌دهند این حاشیه در برابرِ چه چیزهایی می‌ایستد (<a href="#sec-ch59-d" class="quarto-xref"><span>بخش 59.5</span></a>، <a href="#sec-ch59-h" class="quarto-xref"><span>بخش 59.9</span></a>). همهٔ شرط‌های مالی آموزشی‌اند (<a href="21-economics-contracts.html" class="quarto-xref"><span>فصل 21</span></a>).</p>
</div>
</section>
<section id="sec-ch59-a-lcoe" class="level3" data-number="59.2.8">
<h3 data-number="59.2.8" class="anchored" data-anchor-id="sec-ch59-a-lcoe"><span class="header-section-number">59.2.8</span> اجزای هزینهٔ ترازشده</h3>
<pre class="text"><code>LCOE of Plant P by part (ch 21 model, WACC 7.5%, k u / GWh = u/MWh)
  capital            48.8 u/MWh    71%
  operation          18.5 u/MWh    27%
  replacements        0.7 u/MWh     1%
  decommissioning     0.2 u/MWh     0%
  total              68.3 u/MWh (68.0 without decommissioning,
                   the LCOE of section A)
  capital is 71% of the cost of a kWh: the capex range of the
  tornado and the EPC price are the levers; operation is most
  of the rest; decommissioning, 25 years away, weighs little</code></pre>
<div id="fig-ch59-lcoe" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch59-lcoe-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch59-lcoe.svg" class="img-fluid figure-img" style="width:78.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch59-lcoe-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;59.2: اجزای هزینهٔ ترازشدهٔ انرژیِ نیروگاهِ <span class="ltr" dir="ltr">P</span> (واحد بر مگاوات‌ساعت، مدلِ فصلِ ۲۱).
</figcaption>
</figure>
</div>
<div id="exm-ch59-lcoe" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.11 (سرمایه، هفتاد درصد)</strong></span> <strong>پرسش.</strong> هزینهٔ ترازشدهٔ <span class="ltr" dir="ltr">P</span> از چه اجزایی ساخته شده است؟</p>
<p><strong>پاسخ.</strong> سرمایه <span class="ltr" dir="ltr">48.8</span>، بهره‌برداری <span class="ltr" dir="ltr">18.5</span>، جایگزینی‌ها <span class="ltr" dir="ltr">0.7</span> و برچیدن <span class="ltr" dir="ltr">0.2</span> واحد بر مگاوات‌ساعت، روی هم <span class="ltr" dir="ltr">68.3</span>. بی برچیدن، <span class="ltr" dir="ltr">68.0</span> همان هزینهٔ ترازشدهٔ بخشِ الف است. سرمایه ۷۱ درصد است (<a href="#fig-ch59-lcoe" class="quarto-xref">شکل&nbsp;<span>59.2</span></a>).</p>
<p><strong>تفسیر.</strong> در نیروگاهی که سوخت ندارد، هزینهٔ هر کیلووات‌ساعت بیشتر سرمایه است. پس قیمتِ قراردادِ پیمانکار، پیش‌بینیِ اضطراری و هزینهٔ تأمینِ مالی (نرخِ تنزیل) اهرم‌های اصلی‌اند (<a href="#sec-ch59-d-tornado" class="quarto-xref"><span>بخش 59.5.3</span></a>). برچیدن، با ۲۵ سال فاصله و تنزیل، کم وزن دارد. ولی صندوقش از سالِ نخست پر می‌شود، چون نقدینگیِ آن سال باید باشد (<a href="#exm-ch59-dlg-18" class="quarto-xref">مثال&nbsp;<span>59.31</span></a>).</p>
</div>
</section>
<section id="sec-ch59-a-water" class="level3" data-number="59.2.9">
<h3 data-number="59.2.9" class="anchored" data-anchor-id="sec-ch59-a-water"><span class="header-section-number">59.2.9</span> ترازِ آبِ بهره‌برداری</h3>
<pre class="text"><code>operating water of Plant P (ch 29 demand, treated water, A-352)
  one wash 109.2 m3; 14 washes a year; staff 20 x 60 l/day
  month:    36   146   146   146   255   255
           255   255   146   146   146    36
  year 1,967 m3; peak month 255 m3
  the construction water (ch 29: about 87,000 m3) is thirty times
  a year of operation: the stewardship plan is mostly a
  construction plan, then a drought rule for washing (ch 51)</code></pre>
<div id="exm-ch59-water" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.12 (آبِ ساخت، سی برابرِ یک سال)</strong></span> <strong>پرسش.</strong> نیروگاهِ <span class="ltr" dir="ltr">P</span> در بهره‌برداری سالی چه مقدار آب مصرف می‌کند و این با آبِ ساخت چه نسبتی دارد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">1,967</span> مترمکعب آبِ تصفیه‌شده در سال، با ماهِ اوجِ <span class="ltr" dir="ltr">255</span> مترمکعب در تابستان. آبِ ساخت حدودِ ۸۷ هزار مترمکعب است، یعنی بیش از سی سالِ بهره‌برداری.</p>
<p><strong>تفسیر.</strong> برنامهٔ نگهداشتِ آب بیشتر برنامهٔ ساخت است: منبعِ بیرونی، غبارنشانیِ کم‌آب و پایشِ چاه (<a href="29-site-investigation-civil.html" class="quarto-xref"><span>فصل 29</span></a>). در بهره‌برداری، قاعدهٔ خشک‌سالی برای شستشو کافی است (<a href="51-operations.html" class="quarto-xref"><span>فصل 51</span></a>). مقدارها آموزشی‌اند (<span class="ltr" dir="ltr">A-352</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «الف»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پرونده تولید را دوباره حساب می‌کند و رونویسی نمی‌کند؟</li>
<li><span class="ltr" dir="ltr">P90</span> یک‌ساله و <span class="ltr" dir="ltr">P90</span> ده‌ساله چه فرقی دارند و چرا؟</li>
<li>کدام بند بیشترین فرض را دارد و چرا؟</li>
<li>دروازهٔ تصمیم با ناشناخته‌های باز چگونه باز می‌شود؟</li>
<li>فاصلهٔ هزینهٔ ترازشده تا قیمت چه معنایی برای تصمیم دارد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch59-b" class="level2" data-number="59.3">
<h2 data-number="59.3" class="anchored" data-anchor-id="sec-ch59-b"><span class="header-section-number">59.3</span> ب. پروندهٔ طراحیِ یکپارچه</h2>
<p>پروندهٔ طراحی معماری، انتخابِ تجهیزات، نمودارِ تک‌خطی، پایهٔ عمران و مکانیک، کنترل و ارتباطات، ایمنی و محیطِ زیست، مطالعه‌های شبکه و انطباق را کنار هم می‌گذارد. بندهای ۵ تا ۸ این بخش را می‌سازند. پرسشِ اصلیِ این بخش این است که فصل‌ها با هم می‌خوانند یا نه.</p>
<section id="sec-ch59-b-basis" class="level3" data-number="59.3.1">
<h3 data-number="59.3.1" class="anchored" data-anchor-id="sec-ch59-b-basis"><span class="header-section-number">59.3.1</span> پایهٔ طراحی در یک نگاه</h3>
<pre class="text"><code>integrated design basis: one line per discipline (decision, basis)
  architecture               D-022
      grid-connected, AC-coupled battery, split 33 kV bus, 2 x 63 MVA
  battery                    D-023
      LFP, 10-90 % window, protection per rack, augmentation y8, y13
  control                    D-024
      5 layers, PI with anti-windup, priorities, DP plans
  one-line and auxiliaries   D-027
      radial strings, split bus, 110 V DC, UPS
  circuits                   D-028
      cables by rating and loss; line limited on hot still days
  transformers               D-029
      bid B at 70 u/MWh; PV unit transformers 5.6 MVA
  protection and earthing    D-030
      incomers 1,600 A; breakers on PV units
  power quality              D-031
      scans at the worst unit count; filter design data
  grid study                 D-032
      21-bus model; differential or intertrip on the line
  civil and water            D-033
      wadi levels; construction water from outside
  structures                 D-034
      24 m gravity base; fatigue steel
  safety and fire            D-036
      no universal prescription; authority's acceptance
  E&amp;S                        D-037
      W2b waits for the raptor survey; ruin buffer
  I&amp;C, SCADA, OT security    D-038/39/40
      class 0.2 VT core; rings; zones and conduits
  14 disciplines; each line is the summary of a decision
  record with its evidence, open items and approver</code></pre>
<div id="exm-ch59-basis" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.13 (چهارده رشته، چهارده تصمیم)</strong></span> <strong>پرسش.</strong> پایهٔ طراحیِ <span class="ltr" dir="ltr">P</span> در هر رشته کدام تصمیم است؟</p>
<p><strong>پاسخ.</strong> چهارده رشته، از معماری (<span class="ltr" dir="ltr">D-022</span>) تا ابزار دقیق، اسکادا و امنیتِ سامانه‌های عملیاتی (<span class="ltr" dir="ltr">D-038</span> تا <span class="ltr" dir="ltr">D-040</span>). هر سطر خلاصهٔ یک سابقهٔ تصمیم است، با شاهد، موردهای باز و تأییدکننده.</p>
<p><strong>تفسیر.</strong> این جدول نقشهٔ راهِ خواننده یا بازبین است: از هر سطر به فصلِ آن تصمیم می‌رود. سه رشته موردِ باز دارند که با بیرون پیوند خورده است: زمین و صاعقه به مطالعهٔ خاک (<span class="ltr" dir="ltr">U-098</span>)، ایمنی و آتش به پذیرشِ مرجع (<span class="ltr" dir="ltr">U-110</span>)، و محیطِ زیست به پیمایشِ پرندگانِ شکاری (<span class="ltr" dir="ltr">U-113</span>).</p>
</div>
</section>
<section id="sec-ch59-b-interfaces" class="level3" data-number="59.3.2">
<h3 data-number="59.3.2" class="anchored" data-anchor-id="sec-ch59-b-interfaces"><span class="header-section-number">59.3.2</span> وارسیِ واسط‌های طراحی</h3>
<p>یک کمیت ممکن است در چند فصل آمده باشد: حدِ صادرات در بستهٔ داده و مدلِ تولید، توانِ باتری در بستهٔ داده و ساختارِ سلول‌ها، ظرفیتِ ترانسفورماتور در فصلِ ۲۵ و جریانِ صادرات. برنامه هر جفت را از منبعِ خودش می‌خواند و می‌سنجد.</p>
<pre class="text"><code>design interfaces: the same quantity in different chapters
  ok   export limit: data pack vs yield model       100.00 ==   100.00
  ok   PV AC: data pack vs 10 inverters x 5 MW       50.00 ~     50.00
  ok   PV DC: data pack vs 109,200 x 550 W           60.00 ~     60.06
  ok   BESS power: data pack vs 4 PCS                20.00 ==    20.00
  ok   BESS energy: cell build-up vs data pack       40.13 &gt;=    40.00
  ok   2 main transformers vs export MVA            126.00 &gt;=   105.26
  FLAG one transformer (N-1) vs export MVA           63.00 &gt;=   105.26
  ok   line rating vs export current (A)            650.00 &gt;=   460.41
  ok   hub height: structures vs resource (m)       100.00 ==   100.00
  flagged: 1 - one transformer (N-1) vs export MVA
  the N-1 flag is known and accepted: with one transformer out
  the export is limited (D-022, ch 18, 28) - a decision, not
  an error; an unexplained flag would stop the dossier</code></pre>
<div id="exm-ch59-interfaces" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.14 (یک پرچمِ پذیرفته)</strong></span> <strong>پرسش.</strong> از نُه وارسیِ واسط، کدام پرچم می‌خورد و آیا خطاست؟</p>
<p><strong>پاسخ.</strong> فقط یک وارسی: یک ترانسفورماتورِ اصلی (<span class="ltr" dir="ltr">63 MVA</span>) کمتر از توانِ ظاهریِ صادرات (<span class="ltr" dir="ltr">105 MVA</span>) است. این خطا نیست. تصمیمِ معماری (<span class="ltr" dir="ltr">D-022</span>) پذیرفته که با یک ترانسفورماتورِ ازکارافتاده صادرات محدود شود، و فصل‌های ۱۸ و ۲۸ اثرش را حساب کرده‌اند. انرژیِ باتری از ساختارِ سلول‌ها <span class="ltr" dir="ltr">40.13 MWh</span> است و از <span class="ltr" dir="ltr">40 MWh</span>ِ بستهٔ داده کم نمی‌آورد.</p>
<p><strong>تفسیر.</strong> وارسیِ واسط مانندِ آزمونِ یکپارچگیِ نرم‌افزار است: هر فصل درست است، ولی آیا با هم درست‌اند؟ پرچمِ توضیح‌دار در پرونده می‌ماند و توضیحش کنارش. پرچمِ بی‌توضیح پرونده را متوقف می‌کند. وارسی‌ها را باید هر بار که فصلی تغییر می‌کند دوباره اجرا کرد (<a href="38-detailed-design-documents.html#sec-ch38-c" class="quarto-xref"><span>بخش 38.4</span></a>).</p>
</div>
</section>
<section id="sec-ch59-b-margins" class="level3" data-number="59.3.3">
<h3 data-number="59.3.3" class="anchored" data-anchor-id="sec-ch59-b-margins"><span class="header-section-number">59.3.3</span> حاشیهٔ طراحیِ رتبه‌های اصلی</h3>
<pre class="text"><code>design margins of the main ratings (ch 24, 25, 26, 39)
  item                                          rating    need  margin
  main transformers 2 x 63 MVA / export MVA      126.0   105.3   19.7%
  132 kV line rating / export current, A         650.0   460.4   41.2%
  33 kV incomer 1,600 A / one transformer, A    1600.0  1102.2   45.2%
  PV unit transformer / inverter MVA               5.6     5.5    1.8%
  the line's margin shrinks with the weather: at 45 C and still
  air it does not carry 437 A (ch 24); the data year's lowest
  rating was 511 A (ch 51). The incomer's margin is in its
  rating, but 1,600 A has no type test yet (ch 46). The PV unit
  transformer's margin is the one ch 25 found missing at 5.5 MVA</code></pre>
<div id="exm-ch59-margins" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.15 (حاشیه‌ای که آب‌وهوا می‌خورد)</strong></span> <strong>پرسش.</strong> رتبه‌های اصلیِ مسیرِ صادرات چه حاشیه‌ای بر نیاز دارند و کدام حاشیه کمتر از آن است که به نظر می‌رسد؟</p>
<p><strong>پاسخ.</strong> ترانسفورماتورهای اصلی ۱۹٫۷ درصد، خط ۴۱٫۲ درصد، کلیدِ ورودی ۴۵٫۲ درصد و ترانسفورماتورِ واحدِ خورشیدی ۱٫۸ درصد. نیازِ خط و ترانسفورماتورها با صادراتِ <span class="ltr" dir="ltr">100 MW</span> در ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> حساب شده است.</p>
<p><strong>تفسیر.</strong> حاشیهٔ خط بزرگ‌ترین است ولی ثابت نیست: در ۴۵ درجه و هوای ساکن، خط جریانِ ۴۳۷ آمپر را هم نمی‌برد (<a href="24-cables-switchgear.html" class="quarto-xref"><span>فصل 24</span></a>). سالِ داده به آن حالت نرسید و کمترین رتبه‌اش ۵۱۱ آمپر بود (<a href="51-operations.html" class="quarto-xref"><span>فصل 51</span></a>). حاشیهٔ کلیدِ ورودی روی کاغذ است، چون رتبهٔ ۱۶۰۰ آمپر هنوز آزمونِ نوعی ندارد (<a href="46-cable-switchgear-manufacturing.html" class="quarto-xref"><span>فصل 46</span></a>). حاشیهٔ کوچکِ ترانسفورماتورِ واحد همان است که فصلِ ۲۵ در <span class="ltr" dir="ltr">5.5 MVA</span> کم یافت. پس حاشیه با شاهدش خوانده می‌شود، نه فقط با عددش.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ب»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام سه رشته موردِ بازِ پیوسته با بیرون دارند؟</li>
<li>وارسیِ واسط چه چیزی را می‌سنجد که هر فصل جداگانه نمی‌سنجد؟</li>
<li>چرا پرچمِ ترانسفورماتور خطا نیست؟</li>
<li>پرچمِ بی‌توضیح با پرونده چه می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch59-c" class="level2" data-number="59.4">
<h2 data-number="59.4" class="anchored" data-anchor-id="sec-ch59-c"><span class="header-section-number">59.4</span> پ. پروندهٔ تحویل و عمر</h2>
<p>پروندهٔ تحویل می‌گوید نیروگاه چگونه خریده، ساخته، آزموده، تحویل داده، بهره‌برداری و نگهداری می‌شود، و چگونه روزی بازتوانی یا برچیده می‌شود. بندهای ۹ تا ۱۲ این بخش را می‌سازند.</p>
<section id="sec-ch59-c-schedule" class="level3" data-number="59.4.1">
<h3 data-number="59.4.1" class="anchored" data-anchor-id="sec-ch59-c-schedule"><span class="header-section-number">59.4.1</span> برنامه تا آغازِ بهره‌برداری</h3>
<pre class="text"><code>Plant P from the start of the wind campaign to COD (teaching, A-571)
  task                                   months  float
  D1 wind campaign                           12      0
  D2 ESIA and permits                        18      0
  D3 grid application and studies            14     16
  D4 financing to close                       9      0
  P1 main transformers (order to site)       12      4
  P2 turbines (order to site)                14      0
  C1 civil works                             10      2
  C2 PV installation                          8      2
  C3 wind erection                            6      0
  C4 substation and line                      4      4
  K1 commissioning and tests                  4      0
  to COD: 63 months; critical path:
    D1 &gt; D2 &gt; D4 &gt; P2 &gt; C3 &gt; K1
  the wind campaign and the permits drive the plan; turbines,
  not transformers, are the critical supply after close</code></pre>
<div id="fig-ch59-schedule" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch59-schedule-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch59-schedule.svg" class="img-fluid figure-img" style="width:96.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch59-schedule-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;59.3: برنامهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> از آغازِ کمپینِ اندازه‌گیریِ باد تا آغازِ بهره‌برداری (ماه، آموزشی). میله‌های سبز روی مسیرِ بحرانی‌اند.
</figcaption>
</figure>
</div>
<div id="exm-ch59-schedule" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.16 (باد، مجوز، توربین)</strong></span> <strong>پرسش.</strong> با مدت‌های آموزشی، از آغازِ کمپینِ اندازه‌گیریِ باد تا آغازِ بهره‌برداری چند ماه است و چه چیزی آن را می‌راند؟</p>
<p><strong>پاسخ.</strong> ۶۳ ماه. مسیرِ بحرانی: کمپینِ اندازه‌گیریِ باد (<span class="ltr" dir="ltr">12</span> ماه)، ارزیابیِ اثرات و مجوزها (<span class="ltr" dir="ltr">18</span>)، بستنِ مالی (<span class="ltr" dir="ltr">9</span>)، تأمینِ توربین (<span class="ltr" dir="ltr">14</span>)، برپاییِ توربین (<span class="ltr" dir="ltr">6</span>) و راه‌اندازی (<span class="ltr" dir="ltr">4</span>). مطالعهٔ شبکه ۱۶ ماه شناوری دارد و ترانسفورماتورهای اصلی ۴ ماه (<a href="#fig-ch59-schedule" class="quarto-xref">شکل&nbsp;<span>59.3</span></a>).</p>
<p><strong>تفسیر.</strong> دو درس. یک: پیش از بستنِ مالی، اندازه‌گیریِ باد و مجوزها برنامه را می‌رانند. پس آغازِ زودِ ارزیابیِ اثرات، هم‌زمان با کمپینِ اندازه‌گیریِ باد، بیشترین زمان را می‌خرد (<a href="22-feasibility-options.html#sec-ch22-c-schedule" class="quarto-xref"><span>بخش 22.4.4</span></a>). دو: پس از بستنِ مالی، توربین‌ها کالای بحرانی‌اند، نه ترانسفورماتورها. پس رزروِ ظرفیتِ سازندهٔ توربین پیش از بستنِ مالی، اگر شدنی باشد، ارزش دارد (<a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>). مدت‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-571</span>).</p>
</div>
</section>
<section id="sec-ch59-c-schedrisk" class="level3" data-number="59.4.2">
<h3 data-number="59.4.2" class="anchored" data-anchor-id="sec-ch59-c-schedrisk"><span class="header-section-number">59.4.2</span> برنامه با مدت‌های نامطمئن</h3>
<pre class="text"><code>the plan to COD with uncertain durations (triangular 0.8 d - d - 1.6 d,
teaching, 10,000 runs)
  deterministic 63 months; P50 71.8, P80 75.9, P90 78.1
  on the critical path in:
     100%  D1 wind campaign
     100%  D2 ESIA and permits
     100%  D4 financing to close
     100%  K1 commissioning and tests
      70%  C3 wind erection
      70%  P2 turbines (order to site)
      24%  C1 civil works
      24%  C2 PV installation
       6%  P1 main transformers (order to site)
       6%  C4 substation and line
  a COD promised at 63 months is met in 2% of runs;
  the PPA and the debt plan carry the P80, not the deterministic plan</code></pre>
<div id="exm-ch59-schedrisk" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.17 (شصت‌وسه ماه، دو درصد)</strong></span> <strong>پرسش.</strong> اگر مدتِ هر کار میانِ ۰٫۸ و ۱٫۶ برابرِ مدتِ آموزشی‌اش باشد، آغازِ بهره‌برداری کِی است؟</p>
<p><strong>پاسخ.</strong> میانه <span class="ltr" dir="ltr">71.8</span> ماه، صدکِ ۸۰ <span class="ltr" dir="ltr">75.9</span> و صدکِ ۹۰ <span class="ltr" dir="ltr">78.1</span> ماه. برنامهٔ قطعیِ ۶۳ماهه فقط در ۲ درصدِ اجراها برآورده می‌شود. کمپینِ اندازه‌گیریِ باد، مجوزها، بستنِ مالی و راه‌اندازی همیشه بحرانی‌اند و توربین‌ها در ۷۰ درصدِ اجراها.</p>
<p><strong>تفسیر.</strong> تاریخِ آغازِ بهره‌برداری که در قراردادِ خرید و برنامهٔ وام می‌آید، صدکِ ۸۰ است، نه برنامهٔ قطعی. یک سال تأخیر در مدلِ مالی <span class="ltr" dir="ltr">1.5</span> واحدِ درصد از بازدهِ سهام می‌گیرد (<a href="#sec-ch59-d-tornado" class="quarto-xref"><span>بخش 59.5.3</span></a>). روش همان روشِ فصل‌های ۲۲ و ۵۷ است (<a href="22-feasibility-options.html#sec-ch22-c-schedule" class="quarto-xref"><span>بخش 22.4.4</span></a>).</p>
</div>
</section>
<section id="sec-ch59-c-scope" class="level3" data-number="59.4.3">
<h3 data-number="59.4.3" class="anchored" data-anchor-id="sec-ch59-c-scope"><span class="header-section-number">59.4.3</span> دامنهٔ ساخت و بهره‌برداری در مرزِ اتصال</h3>
<pre class="text"><code>construction and O&amp;M scope at the connection (ownership scenario O1)
  asset or work                              builds   operates / maintains
  PV blocks, inverters, unit transformers    project  project
  wind turbines and 33 kV collector          project  project
  battery containers and PCS                 project  project
  plant substation, 2 x 63 MVA               project  project
  132 kV line, 7.06 km                       project  project (O1); utility in
    O2/O3
  line bay at the grid substation (E1)       utility  utility
  revenue metering at the POC                project  utility witnesses, seals
  protection at the remote end               utility  utility, settings agreed
  SCADA link to the dispatch centre          both     interface agreed (ch 35)
  project 6, utility 2, both 1
  every 'both' row has an interface record with its owner and
  test; the line moves to the utility in scenarios O2 and O3</code></pre>
<div id="exm-ch59-scope" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.18 (خطی که مالکش با سناریو عوض می‌شود)</strong></span> <strong>پرسش.</strong> در سناریوی مالکیتِ <span class="ltr" dir="ltr">O1</span>، کدام دارایی‌ها و کارها با پروژه‌اند، کدام با شرکتِ شبکه، و کدام با هر دو؟</p>
<p><strong>پاسخ.</strong> شش ردیف با پروژه، دو ردیف با شرکتِ شبکه (خانهٔ خط در پستِ شبکه و حفاظتِ سمتِ دور) و یک ردیف با هر دو (پیوندِ اسکادا با مرکزِ اعزام). کنتورِ درآمدی را پروژه می‌سازد و شرکتِ شبکه شاهد می‌شود و پلمب می‌کند. خطِ ۱۳۲ کیلوولت در <span class="ltr" dir="ltr">O1</span> با پروژه است و در <span class="ltr" dir="ltr">O2</span> و <span class="ltr" dir="ltr">O3</span> با شرکتِ شبکه.</p>
<p><strong>تفسیر.</strong> مرزِ مالکیت همهٔ پروندهٔ تحویل را جابه‌جا می‌کند: چه کسی می‌سازد، چه کسی می‌آزماید، چه کسی نگه می‌دارد و هزینه‌اش در کدام مدل است (<a href="54-applicable-requirements.html#sec-ch54-b-owner" class="quarto-xref"><span>بخش 54.3.3</span></a>). هر ردیفِ «هر دو» یک سابقهٔ واسط با صاحب و آزمون دارد (<a href="18-hybrid-architecture.html#sec-ch18-c" class="quarto-xref"><span>بخش 18.4</span></a>). مورد چ این مرز را با هزینه و ریسک می‌سنجد (<a href="#sec-ch59-g" class="quarto-xref"><span>بخش 59.8</span></a>).</p>
</div>
</section>
<section id="sec-ch59-c-life" class="level3" data-number="59.4.4">
<h3 data-number="59.4.4" class="anchored" data-anchor-id="sec-ch59-c-life"><span class="header-section-number">59.4.4</span> از تحویل تا برچیدن</h3>
<p>پروندهٔ تحویل چهار سند را از فصل‌های پیشین به هم پیوند می‌دهد:</p>
<div id="tbl-ch59-life" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-life-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.2: زنجیرهٔ سندهای تحویل و عمر
</figcaption>
<div aria-describedby="tbl-ch59-life-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 26%">
<col style="width: 29%">
<col style="width: 44%">
</colgroup>
<thead>
<tr class="header">
<th>مرحله</th>
<th>سندِ اصلی</th>
<th>آنچه به مرحلهٔ بعد می‌دهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>تدارکات و کیفیت</td>
<td>گزارشِ ارزیابیِ پیشنهادها و برنامهٔ کیفیت (فصل‌های ۳۹ و ۴۰)</td>
<td>سفارش‌ها با نقطه‌های توقف و شاهد</td>
</tr>
<tr class="even">
<td>ساخت و بازرسی</td>
<td>روش‌نامهٔ اجرا و دفترِ آمادگی (فصلِ ۴۹)</td>
<td>بسته‌های تحویلِ سامانه‌ها</td>
</tr>
<tr class="odd">
<td>راه‌اندازی و تحویل</td>
<td>روشِ راه‌اندازی و دفترِ پذیرش (فصلِ ۵۰)</td>
<td>ثبتِ دارایی‌ها، سابقهٔ آزمون‌ها</td>
</tr>
<tr class="even">
<td>بهره‌برداری و نگهداری</td>
<td>روش‌های بهره‌برداری و راهبردِ نگهداری (فصل‌های ۵۱ و ۵۲)</td>
<td>سابقهٔ خرابی و عملکرد</td>
</tr>
<tr class="odd">
<td>بازتوانی و برچیدن</td>
<td>مبنای عمر (فصلِ ۵۳)</td>
<td>تصمیمِ تمدید، بازتوانی یا برچیدن</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch59-life" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.19 (سابقه‌ای که از کارخانه تا برچیدن می‌رود)</strong></span> <strong>پرسش.</strong> شمارهٔ سریالِ یک اینورتر در کدام سندهای این زنجیره می‌آید؟</p>
<p><strong>پاسخ.</strong> در گزارشِ آزمونِ کارخانه (فصلِ ۴۴)، در سابقهٔ دریافت و نصب (فصلِ ۴۹)، در آزمونِ ساختگاه و ثبتِ دارایی‌ها (فصلِ ۵۰)، در دستورهای کار و سابقهٔ خرابی (فصل‌های ۵۱ و ۵۲)، و در فهرستِ برچیدن یا بازیافت (فصلِ ۵۳).</p>
<p><strong>تفسیر.</strong> همین پیوستگی است که مورد د دربارهٔ تحویلِ اطلاعاتِ دارایی می‌آزماید (<a href="#sec-ch59-j" class="quarto-xref"><span>بخش 59.11</span></a>). یک سریالِ خالی در ثبتِ دارایی‌ها این زنجیره را از وسط می‌برد. بازتوانی هم از همین سابقه‌ها تصمیم می‌گیرد: نرخِ خرابیِ واقعی، نه نرخِ کاتالوگ (<a href="53-repowering-retirement.html" class="quarto-xref"><span>فصل 53</span></a>).</p>
</div>
</section>
<section id="sec-ch59-c-degradation" class="level3" data-number="59.4.5">
<h3 data-number="59.4.5" class="anchored" data-anchor-id="sec-ch59-c-degradation"><span class="header-section-number">59.4.5</span> شاهدِ بهره‌برداری در مدلِ مالی</h3>
<pre class="text"><code>PV degradation measured in operation (ch 53) in the finance model
  model 0.50 %/yr, measured 0.37 %/yr on the PV share (37% of energy)
  energy over 25 years: +41.2 GWh; year 25: +1.17%
  equity IRR 10.22% -&gt; 10.33%; NPV 5,159 -&gt; 5,982 k u
  small for the debt (the early years barely move), worth more
  to the tail: the finding goes back to ch 15 and ch 21</code></pre>
<div id="exm-ch59-degradation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.20 (یک یافته، از فصلِ ۵۳ تا فصلِ ۲۱)</strong></span> <strong>پرسش.</strong> فصلِ ۵۳ نشان داد که افتِ توانِ ماژول‌ها در بهره‌برداری <span class="ltr" dir="ltr">0.37 %</span> در سال است، نه <span class="ltr" dir="ltr">0.50 %</span>ِ مدل. اثرش بر انرژی و مالی چیست؟</p>
<p><strong>پاسخ.</strong> روی سهمِ خورشیدیِ انرژی (۳۷ درصد)، در ۲۵ سال <span class="ltr" dir="ltr">41.2 GWh</span> انرژیِ بیشتر، و در سالِ ۲۵ <span class="ltr" dir="ltr">1.17 %</span> بیشتر. بازدهِ سهام از <span class="ltr" dir="ltr">10.22 %</span> به <span class="ltr" dir="ltr">10.33 %</span> و ارزشِ فعلیِ خالص از <span class="ltr" dir="ltr">5,159</span> به <span class="ltr" dir="ltr">5,982</span> هزار واحد می‌رسد.</p>
<p><strong>تفسیر.</strong> اثر برای وام کوچک است، چون سال‌های نخست کم جابه‌جا می‌شوند. برای سهام بیشتر است، چون دنبالهٔ عمر سودش را می‌برد. این همان مسیرِ «از فرض تا شاهد» است: شاهدِ بهره‌برداری به مدلِ تولید (<span class="ltr" dir="ltr">D-019</span>) و مدلِ مالی (<span class="ltr" dir="ltr">D-025</span>) برمی‌گردد و نسخهٔ تازهٔ هر دو را می‌سازد (<a href="53-repowering-retirement.html#sec-ch53-a" class="quarto-xref"><span>بخش 53.2</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «پ»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پیش و پس از بستنِ مالی چه چیزی برنامه را می‌راند؟</li>
<li>مطالعهٔ شبکه چند ماه شناوری دارد و این چه معنایی دارد؟</li>
<li>خطِ ۱۳۲ کیلوولت در کدام سناریو با پروژه است؟</li>
<li>یک سریالِ خالی در ثبتِ دارایی‌ها چه زنجیره‌ای را می‌برد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch59-d" class="level2" data-number="59.5">
<h2 data-number="59.5" class="anchored" data-anchor-id="sec-ch59-d"><span class="header-section-number">59.5</span> ت. تمرینِ دفاع و تغییر</h2>
<p><strong>تمرینِ دفاعِ پایانی.</strong> خواننده هر تصمیمِ بزرگ را توجیه می‌کند، شاهدش را نام می‌برد، عدمِ قطعیتش را می‌گوید، تأییدِ کارشناس یا مرجعِ لازم را مشخص می‌کند و توضیح می‌دهد که اگر فرضِ اصلی رد شود طرح چگونه تغییر می‌کند. این بخش هر دو نیمه را دارد: جدولِ دفاع و چهار حالتِ تغییر که با مدل‌های کتاب دوباره حساب می‌شوند.</p>
<section id="sec-ch59-d-defense" class="level3" data-number="59.5.1">
<h3 data-number="59.5.1" class="anchored" data-anchor-id="sec-ch59-d-defense"><span class="header-section-number">59.5.1</span> جدولِ دفاع</h3>
<pre class="text"><code>the defense table: each major decision with its evidence (ch 59 D)
  D-017 wind P50 191.9 GWh at 100 m hub
      evidence: mast + lidar + MCP (ch 13); uncertainty: sigma 7.6 GWh long-
    term
      approver: lenders' engineer; if disproven: re-size debt; layout W1?
  D-019 P50 295.1 GWh at the POC
      evidence: model 15.1 (ch 15); uncertainty: P90 1y 275.9
      approver: owner, lenders' engineer; if disproven: finance cases (ch 21)
  D-022 AC-coupled, 2 x 63 MVA, single line
      evidence: options matrix (ch 18); uncertainty: N-1 export limit
      approver: owner; if disproven: second circuit or third unit
  D-023 LFP 20 MW / 40 MWh, optional
      evidence: dispatch and fade (ch 19); uncertainty: repays ~40 % of
    capital
      approver: owner; if disproven: S0 with space kept
  D-029 bid B transformers
      evidence: loss evaluation (ch 25); uncertainty: loss prices
      approver: owner; if disproven: re-run evaluation
  D-030 protection and earthing basis
      evidence: coordination by fault case (ch 26); uncertainty: soil survey
    U-098
      approver: licensed engineer; if disproven: new grid, new settings
  D-032 grid-study basis
      evidence: 21-bus model (ch 28); uncertainty: grid data U-102
      approver: network operator; if disproven: re-study; compensator
  D-036 safety, fire, emergency basis
      evidence: registers (ch 32); uncertainty: authority U-110
      approver: authority having jurisdiction; if disproven: revise layout and
    systems
  D-037 E&amp;S basis, W2b waits for survey
      evidence: registers (ch 33); uncertainty: raptor survey U-113
      approver: regulator, lenders; if disproven: micro-siting or W1
  D-056 maintenance and RAM basis
      evidence: RAM model (ch 52); uncertainty: rates A-288
      approver: owner, O&amp;M contractor; if disproven: spares and contracts
  10 decisions defended; every row names who must approve
  and what the design becomes if the claim fails</code></pre>
<div id="exm-ch59-defense" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.21 (هر ادعا با تأییدکننده‌اش)</strong></span> <strong>پرسش.</strong> از ده تصمیمِ جدولِ دفاع، کدام‌ها تأییدِ مرجعی بیرون از پروژه را لازم دارند؟</p>
<p><strong>پاسخ.</strong> چهار تا: پایهٔ حفاظت و زمین (<span class="ltr" dir="ltr">D-030</span>) که مهندسِ دارای صلاحیت امضا می‌کند، مطالعهٔ شبکه (<span class="ltr" dir="ltr">D-032</span>) که بهره‌بردارِ شبکه می‌پذیرد، ایمنی و آتش (<span class="ltr" dir="ltr">D-036</span>) که مرجعِ ذی‌صلاح می‌پذیرد، و محیطِ زیست و جامعه (<span class="ltr" dir="ltr">D-037</span>) که نهادِ ناظر و وام‌دهندگان می‌پذیرند. انرژیِ باد (<span class="ltr" dir="ltr">D-017</span>) و تولید (<span class="ltr" dir="ltr">D-019</span>) را مهندسِ مستقلِ وام‌دهندگان بازبینی می‌کند.</p>
<p><strong>تفسیر.</strong> دفاع یعنی سه جمله برای هر تصمیم: «این را می‌گوییم، به این دلیل، با این عدمِ قطعیت». چهارمی جملهٔ «اگر نادرست باشد» است، که نشان می‌دهد طرح پیش از شکست به جایگزینش فکر کرده است. تصمیمی که ستونِ «اگر رد شود» را خالی دارد، هنوز دفاع‌پذیر نیست.</p>
</div>
</section>
<section id="sec-ch59-d-change" class="level3" data-number="59.5.2">
<h3 data-number="59.5.2" class="anchored" data-anchor-id="sec-ch59-d-change"><span class="header-section-number">59.5.2</span> چهار حالتِ تغییر</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb21"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb21-1"><a href="#cb21-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> cases() <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb21-2"><a href="#cb21-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Four changes to the basis: resource, export limit, capex, battery."""</span></span>
<span id="cb21-3"><a href="#cb21-3" aria-hidden="true" tabindex="-1"></a>    <span class="im">from</span> companion.ch15 <span class="im">import</span> sources <span class="im">as</span> s15</span>
<span id="cb21-4"><a href="#cb21-4" aria-hidden="true" tabindex="-1"></a>    <span class="im">from</span> companion.ch21 <span class="im">import</span> model</span>
<span id="cb21-5"><a href="#cb21-5" aria-hidden="true" tabindex="-1"></a>    base_cfg <span class="op">=</span> s15.ModelConfig()</span>
<span id="cb21-6"><a href="#cb21-6" aria-hidden="true" tabindex="-1"></a>    e0 <span class="op">=</span> _net(base_cfg)</span>
<span id="cb21-7"><a href="#cb21-7" aria-hidden="true" tabindex="-1"></a>    b <span class="op">=</span> model.run()</span>
<span id="cb21-8"><a href="#cb21-8" aria-hidden="true" tabindex="-1"></a>    runs <span class="op">=</span> {</span>
<span id="cb21-9"><a href="#cb21-9" aria-hidden="true" tabindex="-1"></a>        <span class="st">"base"</span>: (e0, b),</span>
<span id="cb21-10"><a href="#cb21-10" aria-hidden="true" tabindex="-1"></a>        <span class="st">"wind resource -10 %"</span>: <span class="va">None</span>,</span>
<span id="cb21-11"><a href="#cb21-11" aria-hidden="true" tabindex="-1"></a>        <span class="st">"export limit 80 MW"</span>: <span class="va">None</span>,</span>
<span id="cb21-12"><a href="#cb21-12" aria-hidden="true" tabindex="-1"></a>        <span class="st">"capex +15 %"</span>: (e0, model.run(capex_scale<span class="op">=</span><span class="fl">1.15</span>, debt<span class="op">=</span>b[<span class="st">"debt"</span>])),</span>
<span id="cb21-13"><a href="#cb21-13" aria-hidden="true" tabindex="-1"></a>        <span class="st">"no battery (S0)"</span>: (e0, model.run(battery<span class="op">=</span><span class="va">False</span>)),</span>
<span id="cb21-14"><a href="#cb21-14" aria-hidden="true" tabindex="-1"></a>    }</span>
<span id="cb21-15"><a href="#cb21-15" aria-hidden="true" tabindex="-1"></a>    e1 <span class="op">=</span> _net(replace(base_cfg, lt_wind<span class="op">=</span>base_cfg.lt_wind <span class="op">*</span> <span class="fl">0.9</span>))</span>
<span id="cb21-16"><a href="#cb21-16" aria-hidden="true" tabindex="-1"></a>    runs[<span class="st">"wind resource -10 %"</span>] <span class="op">=</span> (e1, model.run(energy_scale<span class="op">=</span>e1 <span class="op">/</span> e0,</span>
<span id="cb21-17"><a href="#cb21-17" aria-hidden="true" tabindex="-1"></a>                                                 debt<span class="op">=</span>b[<span class="st">"debt"</span>]))</span>
<span id="cb21-18"><a href="#cb21-18" aria-hidden="true" tabindex="-1"></a>    e2 <span class="op">=</span> _net(replace(base_cfg, export_mw<span class="op">=</span><span class="fl">80.0</span>))</span>
<span id="cb21-19"><a href="#cb21-19" aria-hidden="true" tabindex="-1"></a>    runs[<span class="st">"export limit 80 MW"</span>] <span class="op">=</span> (e2, model.run(energy_scale<span class="op">=</span>e2 <span class="op">/</span> e0,</span>
<span id="cb21-20"><a href="#cb21-20" aria-hidden="true" tabindex="-1"></a>                                                debt<span class="op">=</span>b[<span class="st">"debt"</span>]))</span>
<span id="cb21-21"><a href="#cb21-21" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> runs</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>four changes to the basis, recomputed (ch 15 yield, ch 21 finance;
debt held at the size of the base case except for 'no battery')
  case                       GWh  min DSCR  equity IRR   NPV k u
  base                     295.1      1.20       10.2%     5,159
  wind resource -10 %      276.4      1.12        8.5%    -7,059
  export limit 80 MW       289.9      1.18        9.7%     1,747
  capex +15 %              295.1      1.22        7.3%   -16,023
  no battery (S0)          295.1      1.27       12.8%    19,610
  lowest minimum DSCR: wind resource -10 %, 1.12 - above the 1.10 lock-up,
    below the 1.20 sizing target
  (ch 21 terms); each case names the decision it reopens and
  the evidence that would close it</code></pre>
<div id="fig-ch59-cases" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch59-cases-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch59-cases.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch59-cases-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;59.4: کمینهٔ نسبتِ پوششِ خدمتِ بدهی در حالتِ مبنا و چهار حالتِ تغییر، با پیمانِ پیش‌فرضِ <span class="ltr" dir="ltr">1.05</span> و هدفِ اندازه‌گذاریِ <span class="ltr" dir="ltr">1.20</span>.
</figcaption>
</figure>
</div>
<div id="exm-ch59-change" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.22 (منبعِ باد بیشترین ضربه را می‌زند)</strong></span> <strong>پرسش.</strong> اگر منبعِ باد ۱۰ درصد کمتر باشد، حدِ صادرات <span class="ltr" dir="ltr">80 MW</span> شود، هزینهٔ سرمایه‌ای ۱۵ درصد بالا رود، یا باتری کنار گذاشته شود، طرح چه می‌شود؟</p>
<p><strong>پاسخ.</strong> باد ۱۰ درصد کمتر انرژی را به <span class="ltr" dir="ltr">276.4 GWh</span> می‌رساند و کمینهٔ نسبتِ پوشش را به <span class="ltr" dir="ltr">1.12</span>، بالای قفلِ توزیع (<span class="ltr" dir="ltr">1.10</span>) ولی زیرِ هدفِ <span class="ltr" dir="ltr">1.20</span>. حدِ <span class="ltr" dir="ltr">80 MW</span> فقط <span class="ltr" dir="ltr">5.2 GWh</span> کم می‌کند (<span class="ltr" dir="ltr">1.18</span>). هزینهٔ ۱۵ درصد بیشتر با بدهیِ ثابت بازدهِ سهام را به <span class="ltr" dir="ltr">7.3 %</span> می‌برد ولی نسبتِ پوشش را نه. بی باتری، بازدهِ سهام <span class="ltr" dir="ltr">12.8 %</span> و نسبتِ پوشش <span class="ltr" dir="ltr">1.27</span> می‌شود (<a href="#fig-ch59-cases" class="quarto-xref">شکل&nbsp;<span>59.4</span></a>).</p>
<p><strong>تفسیر.</strong> هر حالت تصمیمی را باز می‌کند:</p>
<ul>
<li><strong>باد ۱۰ درصد کمتر:</strong> <span class="ltr" dir="ltr">D-017</span> و اندازهٔ بدهی. شاهدی که آن را می‌بندد، سالِ دومِ اندازه‌گیری یا یک لیدار است (<a href="13-wind-measurement.html" class="quarto-xref"><span>فصل 13</span></a>). اگر تأیید شود، بدهی کوچک‌تر می‌شود یا چیدمانِ <span class="ltr" dir="ltr">W1</span> دوباره سنجیده می‌شود.</li>
<li><strong>حدِ <span class="ltr" dir="ltr">80 MW</span>:</strong> <span class="ltr" dir="ltr">D-032</span> و پیشنهادِ اتصال. کاهش کوچک است، چون ساعت‌هایی که هر دو منبع با هم بالای <span class="ltr" dir="ltr">80 MW</span> می‌دهند کم‌اند. باتری بخشی از همان را جابه‌جا می‌کند (<a href="18-hybrid-architecture.html" class="quarto-xref"><span>فصل 18</span></a>).</li>
<li><strong>هزینه ۱۵ درصد بیشتر:</strong> <span class="ltr" dir="ltr">D-025</span> و قراردادِ مهندسی، تأمین و ساخت. سهام آن را می‌پردازد. پیش‌بینیِ اضطراری و قیمتِ مقطوع جلویش را می‌گیرند (<a href="22-feasibility-options.html#sec-ch22-a-costs" class="quarto-xref"><span>بخش 22.2.4</span></a>).</li>
<li><strong>بی باتری:</strong> همان یافتهٔ فصلِ ۲۱. با قیمت‌های آموزشی، باتری سرمایه‌اش را برنمی‌گرداند. حالتِ <span class="ltr" dir="ltr">S0</span> با جای خالی برای باتریِ بعدی ترجیحِ مالی است، مگر الزام یا قراردادِ خدمتی آن را بخواهد (<span class="ltr" dir="ltr">D-023</span>، <span class="ltr" dir="ltr">D-025</span>).</li>
</ul>
</div>
</section>
<section id="sec-ch59-d-tornado" class="level3" data-number="59.5.3">
<h3 data-number="59.5.3" class="anchored" data-anchor-id="sec-ch59-d-tornado"><span class="header-section-number">59.5.3</span> حساسیت به یک ورودی در هر بار</h3>
<pre class="text"><code>one input at a time around the base (equity IRR 10.2%; debt held)
  input                         low IRR  high IRR  low DSCR  high DSCR
  capex +/- 10 %                  -2.1%     +3.4%      1.22       1.19
  PPA price +/- 10 %              -2.7%     +2.6%      1.06       1.31
  energy +/- 5 %                  -1.3%     +1.3%      1.14       1.26
  opex +/- 20 %                   -1.2%     +1.2%      1.15       1.25
  interest +/- 1 point            -1.1%     +1.2%      1.10       1.24
  COD one year late / on time     -1.5%     +0.0%      1.20       1.20
  curtailment 0 / +3 %            -0.8%     +0.0%      1.17       1.20
  widest: capex +/- 10 %, then PPA price +/- 10 %, then energy +/- 5 %;
  the first two are fixed by contracts (EPC price, PPA), the
  third by the resource evidence (ch 13, 16)</code></pre>
<div id="fig-ch59-tornado" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch59-tornado-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch59-tornado.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch59-tornado-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;59.5: تغییرِ بازدهِ سهام با تغییرِ یک ورودی در هر بار، در حالتِ بد و خوب، با بدهیِ ثابت (مدلِ فصلِ ۲۱، بازه‌های آموزشی).
</figcaption>
</figure>
</div>
<div id="exm-ch59-tornado" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.23 (سه ورودیِ پهن، سه شاهد)</strong></span> <strong>پرسش.</strong> کدام ورودی‌ها بازدهِ سهام را بیشتر جابه‌جا می‌کنند و کمینهٔ نسبتِ پوشش را کدام‌ها؟</p>
<p><strong>پاسخ.</strong> هزینهٔ سرمایه‌ای ۱۰ درصد (<span class="ltr" dir="ltr">−2.1</span> تا <span class="ltr" dir="ltr">+3.4</span> واحدِ درصد)، قیمتِ قرارداد ۱۰ درصد (<span class="ltr" dir="ltr">−2.7</span> تا <span class="ltr" dir="ltr">+2.6</span>) و انرژیِ ۵ درصد (<span class="ltr" dir="ltr">±1.3</span>). برای نسبتِ پوشش، قیمتِ ۱۰ درصد کمتر بدترین است (<span class="ltr" dir="ltr">1.06</span>) و سپس بهرهٔ یک واحد بیشتر (<span class="ltr" dir="ltr">1.10</span>) و انرژیِ ۵ درصد کمتر (<span class="ltr" dir="ltr">1.14</span>). هزینهٔ سرمایه‌ای با بدهیِ ثابت نسبتِ پوشش را جابه‌جا نمی‌کند (<a href="#fig-ch59-tornado" class="quarto-xref">شکل&nbsp;<span>59.5</span></a>).</p>
<p><strong>تفسیر.</strong> سه ورودیِ پهن سه شاهدِ جدا دارند. هزینهٔ سرمایه‌ای با قیمتِ مقطوعِ پیمانکار و پیش‌بینیِ اضطراری بسته می‌شود (<a href="22-feasibility-options.html#sec-ch22-a-costs" class="quarto-xref"><span>بخش 22.2.4</span></a>)، قیمت با قراردادِ خرید، و انرژی با شاهدِ منبع (<a href="13-wind-measurement.html" class="quarto-xref"><span>فصل 13</span></a>، <a href="16-uncertainty-yield.html" class="quarto-xref"><span>فصل 16</span></a>). پرونده بیشترین شاهد را جایی می‌گذارد که حساسیت بیشتر است. بهره را پوشش در بستنِ مالی ثابت می‌کند (<a href="21-economics-contracts.html#sec-ch21-f" class="quarto-xref"><span>بخش 21.7</span></a>). بازه‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-573</span>).</p>
</div>
<div id="exm-ch59-dlg-11" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.24 (<span class="ltr" dir="ltr">D-024</span>: «کنترل‌گر چه اولویتی دارد؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> اگر دستورِ بهره‌بردار و برنامهٔ فروش با هم بخوانند، کنترل‌گرِ نیروگاه کدام را اجرا می‌کند؟</p>
<p><strong>پاسخ.</strong> ترتیبِ ثابت: ایمنی، دستورِ بهره‌بردار، خدمت، برنامه، بازیابی (<span class="ltr" dir="ltr">D-024</span>). اگر ارتباط قطع شود، یک ساعت آخرین دستور نگه داشته می‌شود و سپس حالتِ پشتیبان. این ترتیب در آزمونِ کارخانه و ساختگاهِ کنترل‌گر آزموده می‌شود (<a href="20-plant-control-ems.html" class="quarto-xref"><span>فصل 20</span></a>، <a href="50-commissioning-handover.html" class="quarto-xref"><span>فصل 50</span></a>).</p>
</div>
<div id="exm-ch59-dlg-12" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.25 (<span class="ltr" dir="ltr">D-026</span>: «چرا این ساختگاه؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> چرا از سه ساختگاه، <span class="ltr" dir="ltr">P-Central</span> برگزیده شد؟</p>
<p><strong>پاسخ.</strong> با ماتریسِ معیارهای فصلِ ۲۲ و پایداریِ رتبه زیرِ وزن‌های سه گروهِ ذی‌نفع. ساختگاهِ شمالی پرچم‌های پرندگان و جابه‌جایی داشت و ساختگاهِ جنوبی حدِ ۷۰ مگاواتیِ شبکه. حکم «ادامهٔ توسعه، هنوز نه سرمایه‌گذاری» بود و همین پرونده پاسخِ آن «هنوز» است (<a href="22-feasibility-options.html" class="quarto-xref"><span>فصل 22</span></a>).</p>
</div>
<div id="exm-ch59-dlg-13" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.26 (<span class="ltr" dir="ltr">D-033</span>: «آبِ ساخت از کجا؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> آبِ ساخت ۱۱۲ درصدِ تغذیهٔ آبخوان است. پروژه آب را از کجا می‌آورد؟</p>
<p><strong>پاسخ.</strong> از بیرونِ آبخوان، با تانکر یا خط‌لوله، و غبارنشانی که ۸۶ درصدِ آبِ ساخت است با روش‌های کم‌آب کاهش می‌یابد (<span class="ltr" dir="ltr">D-033</span>، <a href="29-site-investigation-civil.html" class="quarto-xref"><span>فصل 29</span></a>، <a href="49-construction-installation.html" class="quarto-xref"><span>فصل 49</span></a>). شاخصِ آبِ ساخت در داشبورد قرمز است (<a href="#exm-ch59-kpis" class="quarto-xref">مثال&nbsp;<span>59.82</span></a>).</p>
</div>
<div id="exm-ch59-dlg-14" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.27 (<span class="ltr" dir="ltr">D-034</span>: «پیِ توربین در چه خاکی؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> پیِ وزنیِ ۲۴ متری بر کدام دادهٔ خاک تکیه دارد؟</p>
<p><strong>پاسخ.</strong> بر مقدارهای مشخصهٔ ژئوتکنیکیِ آموزشیِ فصلِ ۳۰، و گزارشِ ژئوتکنیکِ نهایی هنوز باز است (<span class="ltr" dir="ltr">U-128</span>). طرح با بسامدِ برج، فشارِ زیرِ پی و لغزش وارسی شده است. اگر خاک ضعیف‌تر باشد، طرحِ شمعی گزینهٔ کنار گذاشته‌شده است (<a href="30-structures-foundations.html" class="quarto-xref"><span>فصل 30</span></a>).</p>
</div>
<div id="exm-ch59-dlg-15" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.28 (<span class="ltr" dir="ltr">D-040</span>: «امنیتِ سامانه‌های عملیاتی؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> اینورترها داده را به ابرِ سازنده می‌فرستند. این را چگونه کنترل می‌کنید؟</p>
<p><strong>پاسخ.</strong> فصلِ ۳۶ همین را یافت: مسیری که از همهٔ ناحیه‌ها می‌گذرد. پاسخ ناحیه‌ها و مجراها، و دسترسیِ راه‌دورِ کنترل‌شده با میزبانِ پرش است. کارِ دفاعی و بی‌جزئیاتِ حمله است و الزام‌های امنیتیِ بهره‌بردار هنوز باز است (<span class="ltr" dir="ltr">U-117</span>، <a href="36-ot-cybersecurity.html" class="quarto-xref"><span>فصل 36</span></a>).</p>
</div>
<div id="exm-ch59-dlg-16" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.29 (<span class="ltr" dir="ltr">D-043</span>: «چرا این پیشنهاد؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> چرا پیشنهادِ ترانسفورماتورهای واحد <span class="ltr" dir="ltr">U-A</span> برگزیده شد؟</p>
<p><strong>پاسخ.</strong> با قیمتِ ارزیابی‌شده (قیمت به‌علاوهٔ تلف و ریسک): <span class="ltr" dir="ltr">U-A</span> <span class="ltr" dir="ltr">2,072</span>، <span class="ltr" dir="ltr">U-C</span> <span class="ltr" dir="ltr">2,093</span> و <span class="ltr" dir="ltr">U-B</span> <span class="ltr" dir="ltr">2,141</span> هزار واحد، و <span class="ltr" dir="ltr">U-B</span> در بندهای بحرانی رد شد. رتبه در قیمتِ ۵۲ واحد بر مگاوات‌ساعت برمی‌گردد و این آستانه در گزارش آمده است (<a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>).</p>
</div>
<div id="exm-ch59-dlg-17" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.30 (<span class="ltr" dir="ltr">D-054</span>: «پذیرش با کدام شاهد؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> پذیرشِ بهره‌برداری با کدام آزمون‌ها؟ و چه چیزی هنوز باز است؟</p>
<p><strong>پاسخ.</strong> با آزمون‌های بلوک‌به‌بلوک، آزمون‌های شبکه در برابرِ الزام‌های فصلِ ۲۸ و بسته‌های تحویل. فصلِ ۵۰ دو از ده وارسیِ پذیرش را برقرار یافت: توانِ راکتیو در <span class="ltr" dir="ltr">100 MW</span> کمتر از الزام بود، چهار الزام آزموده نشده بود و مدل اعتبارسنجی نشده بود (<a href="50-commissioning-handover.html" class="quarto-xref"><span>فصل 50</span></a>).</p>
</div>
<div id="exm-ch59-dlg-18" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.31 (<span class="ltr" dir="ltr">D-057</span>: «پایانِ عمر؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> در سالِ ۱۸ گیربکس‌ها چه می‌شوند و صندوقِ برچیدن از کِی؟</p>
<p><strong>پاسخ.</strong> گیربکس‌ها با تعمیر در هنگامِ خرابی، که در همهٔ حالت‌های حساسیت ارزان‌ترین بود، و اینورترها با جایگزینی. صندوقِ برچیدن از سالِ نخست، با <span class="ltr" dir="ltr">111</span> هزار واحد در سال به جای <span class="ltr" dir="ltr">587</span> هزار واحد اگر از سالِ ۱۸ آغاز شود (<a href="53-repowering-retirement.html" class="quarto-xref"><span>فصل 53</span></a>).</p>
</div>
<div id="exm-ch59-dlg-19" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.32 (<span class="ltr" dir="ltr">D-058</span>: «کدام قاعده حاکم است؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> اگر کدِ شبکه، قراردادِ اتصال و مشخصاتِ مالک برای یک پارامتر سه حدِ متفاوت بدهند، طرح کدام را می‌گیرد؟</p>
<p><strong>پاسخ.</strong> بازه‌ای که همهٔ منبع‌ها می‌پذیرند. اگر چنین بازه‌ای نباشد، ناسازگاری پرسشی کتبی است و تا پاسخ، طرح با محافظه‌کارانه‌ترین حد پیش می‌رود. ترتیبِ اعتبارِ منبع‌ها پرسشی حقوقی است که مشاورِ محلی پاسخ می‌دهد (<span class="ltr" dir="ltr">D-058</span>، <a href="54-applicable-requirements.html#sec-ch54-a-conflict" class="quarto-xref"><span>بخش 54.2.2</span></a>).</p>
</div>
<div id="exm-ch59-dlg-20" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.33 (<span class="ltr" dir="ltr">D-059</span> تا <span class="ltr" dir="ltr">D-061</span>: «در کشورِ ما چه؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> کدام بخشِ این پرونده در کشورِ پروژه نادرست است؟</p>
<p><strong>پاسخ.</strong> دست‌کم سطحِ اتصال: ۱۳۲ کیلوولت در هیچ‌کدام از سه کشور منبع ندارد. سپس هر پیوست موردهای خودش را دارد: ۲۸، ۳۱ و ۳۲ گزارهٔ نیازمندِ تأیید در ایران، افغانستان و تاجیکستان، با نامه‌های آماده برای هر نشانی (<a href="#sec-ch59-country-summary" class="quarto-xref"><span>بخش 59.17.1</span></a>).</p>
<p><strong>پاسخِ کامل‌تر.</strong> پرونده نمی‌گوید در کشورِ پروژه درست است. می‌گوید چه چیزی را از کجا آورده، با چه برچسبی، و چه چیزی را باید پرسید. بازبینِ محلیِ دارای صلاحیت پیوستِ کشور را می‌بندد.</p>
</div>
<div id="exm-ch59-dlg-21" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.34 (<span class="ltr" dir="ltr">D-062</span>: «این استانداردها جاری‌اند؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> استانداردهایی که در مشخصات آمده‌اند جاری‌اند؟</p>
<p><strong>پاسخ.</strong> دفترِ استانداردها برای هر ردیف ویرایش و تاریخِ وارسی دارد. ۳۹ ردیف از ۱۹۱ هنوز پرسشِ باز دارند. مشخصات با ارجاعِ تاریخ‌دار نوشته شده‌اند، پس قرارداد پایدار است. پیش از صدور، ردیف‌های به‌کاررفته دوباره با کاتالوگ وارسی می‌شوند و ویرایشِ تازه تحلیلِ اثر را اجرا می‌کند (<a href="58-international-standards.html#sec-ch58-d-watch" class="quarto-xref"><span>بخش 58.5.7</span></a>، <a href="58-international-standards.html#sec-ch58-d-impact" class="quarto-xref"><span>بخش 58.5.6</span></a>).</p>
</div>
<div id="exm-ch59-dlg-22" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.35 (<span class="ltr" dir="ltr">D-039</span>: «داده‌ها به اتاقِ کنترل می‌رسند؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> چه شاهدی دارید که شبکهٔ ارتباطی و داده‌ها کار می‌کنند؟</p>
<p><strong>پاسخ.</strong> حلقه‌های فیبرِ توربین با بودجهٔ توانِ نوری حساب شده‌اند. حلقهٔ غربی <span class="ltr" dir="ltr">10.8 dB</span> تلف دارد، بیش از <span class="ltr" dir="ltr">10 dB</span> که اپتیکِ آن می‌پذیرد، پس اپتیکِ آن عوض می‌شود یا مسیرش کوتاه. شمارنده‌ها ۳۲ بیتی‌اند، چون شمارندهٔ ۱۶ بیتی در ۴۱ روز سرریز می‌شود. نقشهٔ کیفیتِ هر دروازهٔ ارتباطی در مشخصاتِ واسط آمده است. (<span class="ltr" dir="ltr">D-039</span>، <a href="35-scada-communications.html" class="quarto-xref"><span>فصل 35</span></a>).</p>
</div>
<div id="exm-ch59-dlg-23" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.36 (<span class="ltr" dir="ltr">D-041</span>: «کم‌کاری را از کجا می‌فهمید؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> اگر بخشی از نیروگاه کم کار کند، چقدر طول می‌کشد تا بفهمید؟</p>
<p><strong>پاسخ.</strong> باقی‌ماندهٔ روزانه در برابرِ مدلِ ۱۵٫۱ با جمعِ تجمعی برای هر بلوک و هر توربین. در موردِ فصلِ ۵۲، جمعِ تجمعی یک روز پس از خرابی علامت می‌داد، ولی جعبه ۴۲ روز پس از آن پیدا شد. پس این وارسی روزانه اجرا می‌شود و علامتش به دستورِ کار می‌رسد (<span class="ltr" dir="ltr">D-041</span>، <a href="37-performance-analytics.html" class="quarto-xref"><span>فصل 37</span></a>، <a href="52-maintenance-ram.html" class="quarto-xref"><span>فصل 52</span></a>).</p>
</div>
<div id="exm-ch59-dlg-24" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.37 (<span class="ltr" dir="ltr">D-045</span>: «توانِ برچسبِ ماژول‌ها درست است؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> چگونه مطمئن می‌شوید که توانِ برچسبِ ماژول‌ها همان است که پرداخت می‌کنید؟</p>
<p><strong>پاسخ.</strong> پرونده‌های آزمونِ فلش هنگامِ رسیدن خوانده می‌شوند. در محمولهٔ نمونه، رانشِ <span class="ltr" dir="ltr">+2.4 W</span> دستگاه از ماژولِ ۲۴۰۰ به بعد پیدا شد و برچسب‌ها دوباره صادر شدند. ماژولِ مرجع هر ۱۰۰ ماژول وارسی می‌شود و آزمایشگاه با قاعدهٔ تصمیمِ قرارداد نمونه می‌سنجد (<span class="ltr" dir="ltr">D-045</span>، <a href="41-pv-manufacturing.html" class="quarto-xref"><span>فصل 41</span></a>).</p>
</div>
<div id="exm-ch59-dlg-25" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.38 (<span class="ltr" dir="ltr">D-047</span>: «ترانسفورماتور <span class="ltr" dir="ltr">T1</span> پذیرفته شد؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> گزارشِ آزمونِ کارخانهٔ <span class="ltr" dir="ltr">T1</span> سه ناکامی دارد. چه کردید؟</p>
<p><strong>پاسخ.</strong> برای حمل پذیرفته نشد تا نسبتِ تبدیل، منبعِ تخلیهٔ جزئی و استیلن توضیح داده شوند و سابقه‌ها کامل شوند. کسرِ بها <span class="ltr" dir="ltr">8.4</span> هزار واحد است. افزایشِ دمای <span class="ltr" dir="ltr">66.5 K</span> در برابرِ <span class="ltr" dir="ltr">65 K</span> تصمیمِ مالک است، نه تصمیمِ کفِ کارخانه: تعمیرِ خنک‌کاری، حدِ رتبهٔ کتبی یا رد (<span class="ltr" dir="ltr">D-047</span>، <a href="43-transformer-manufacturing.html" class="quarto-xref"><span>فصل 43</span></a>).</p>
</div>
<div id="exm-ch59-dlg-26" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.39 (<span class="ltr" dir="ltr">D-055</span>: «بهره‌برداری با چه قاعده‌ای؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> شیفت ساعتِ ۱۰ خبر می‌گیرد که از ۱۱ تا ۱۵ صادرات به <span class="ltr" dir="ltr">80 MW</span> محدود است. چه می‌کند؟</p>
<p><strong>پاسخ.</strong> روز را از پیش‌بینی با نسخه‌اش برنامه می‌ریزد و برنامه را با هر به‌روزرسانی و اعلام عوض می‌کند. در موردِ کاربردیِ فصلِ ۵۱، شیفتی که پیش از اوج جا باز کرد، کاهشِ تولید را از <span class="ltr" dir="ltr">46.0</span> به <span class="ltr" dir="ltr">23.8</span> مگاوات‌ساعت رساند. انرژیِ ازدست‌رفته با علتش ثبت می‌شود (<span class="ltr" dir="ltr">D-055</span>، <a href="51-operations.html" class="quarto-xref"><span>فصل 51</span></a>).</p>
</div>
</section>
<section id="sec-ch59-d-impact" class="level3" data-number="59.5.4">
<h3 data-number="59.5.4" class="anchored" data-anchor-id="sec-ch59-d-impact"><span class="header-section-number">59.5.4</span> آنچه یک تغییر باز می‌کند</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb24"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb24-1"><a href="#cb24-1" aria-hidden="true" tabindex="-1"></a>WIND, EXP <span class="op">=</span> <span class="st">"wind resource basis (D-017)"</span>, <span class="st">"export limit"</span></span>
<span id="cb24-2"><a href="#cb24-2" aria-hidden="true" tabindex="-1"></a>YIELD, UNC <span class="op">=</span> <span class="st">"yield model (D-019)"</span>, <span class="st">"uncertainty statement (D-020)"</span></span>
<span id="cb24-3"><a href="#cb24-3" aria-hidden="true" tabindex="-1"></a>FIN, GRID <span class="op">=</span> <span class="st">"finance model (D-025)"</span>, <span class="st">"grid study (D-032)"</span></span>
<span id="cb24-4"><a href="#cb24-4" aria-hidden="true" tabindex="-1"></a>PPC, PROT <span class="op">=</span> <span class="st">"PPC settings (D-024)"</span>, <span class="st">"protection study (D-030)"</span></span>
<span id="cb24-5"><a href="#cb24-5" aria-hidden="true" tabindex="-1"></a>TURB <span class="op">=</span> <span class="st">"turbine selection (D-015)"</span></span>
<span id="cb24-6"><a href="#cb24-6" aria-hidden="true" tabindex="-1"></a>GRAPH <span class="op">=</span> {   <span class="co"># dossier data -&gt; documents that use it (teaching, A-573)</span></span>
<span id="cb24-7"><a href="#cb24-7" aria-hidden="true" tabindex="-1"></a>    WIND: [YIELD, TURB],</span>
<span id="cb24-8"><a href="#cb24-8" aria-hidden="true" tabindex="-1"></a>    EXP: [YIELD, GRID, PPC],</span>
<span id="cb24-9"><a href="#cb24-9" aria-hidden="true" tabindex="-1"></a>    YIELD: [UNC, FIN, <span class="st">"O&amp;M budget (D-056)"</span>],</span>
<span id="cb24-10"><a href="#cb24-10" aria-hidden="true" tabindex="-1"></a>    UNC: [FIN],</span>
<span id="cb24-11"><a href="#cb24-11" aria-hidden="true" tabindex="-1"></a>    FIN: [<span class="st">"CP register"</span>, <span class="st">"PPA price bid"</span>],</span>
<span id="cb24-12"><a href="#cb24-12" aria-hidden="true" tabindex="-1"></a>    GRID: [PROT, <span class="st">"PQ study (D-031)"</span>, <span class="st">"connection agreement"</span>],</span>
<span id="cb24-13"><a href="#cb24-13" aria-hidden="true" tabindex="-1"></a>    PPC: [<span class="st">"FAT and SAT procedures (D-054)"</span>],</span>
<span id="cb24-14"><a href="#cb24-14" aria-hidden="true" tabindex="-1"></a>    PROT: [<span class="st">"relay settings files"</span>],</span>
<span id="cb24-15"><a href="#cb24-15" aria-hidden="true" tabindex="-1"></a>    TURB: [<span class="st">"foundation design (D-034)"</span>, <span class="st">"transport plan (D-035)"</span>],</span>
<span id="cb24-16"><a href="#cb24-16" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>what a change reopens in the dossier (ch 38 helper on a teaching graph)
  wind resource basis (D-017): 9 documents
    yield model (D-019)
    turbine selection (D-015)
    uncertainty statement (D-020)
    finance model (D-025)
    O&amp;M budget (D-056)
    foundation design (D-034)
    transport plan (D-035)
    CP register
    PPA price bid
  export limit: 13 documents
    yield model (D-019)
    grid study (D-032)
    PPC settings (D-024)
    uncertainty statement (D-020)
    finance model (D-025)
    O&amp;M budget (D-056)
    protection study (D-030)
    PQ study (D-031)
    connection agreement
    FAT and SAT procedures (D-054)
    CP register
    PPA price bid
    relay settings files
  the finance model and the CP register are reached from both:
  every change case ends at the lenders' conditions</code></pre>
<div id="exm-ch59-impact" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.40 (سیزده سند برای یک حد)</strong></span> <strong>پرسش.</strong> اگر حدِ صادرات تغییر کند، کدام سندهای پرونده باید بازبینی شوند؟</p>
<p><strong>پاسخ.</strong> سیزده سند: مدلِ تولید، مطالعهٔ شبکه و تنظیم‌های کنترل‌گر، و از آن‌ها بیانیهٔ عدمِ قطعیت، مدلِ مالی، بودجهٔ بهره‌برداری، مطالعه‌های حفاظت و کیفیتِ برق، قراردادِ اتصال، روش‌های آزمونِ کارخانه و ساختگاه، دفترِ شرط‌های پیشین، پیشنهادِ قیمت و فایل‌های تنظیمِ رله‌ها. تغییرِ منبعِ باد نُه سند را باز می‌کند.</p>
<p><strong>تفسیر.</strong> حالتِ تغییرِ بخشِ پیش عددها را دوباره حساب کرد. این بخش می‌گوید کدام سندها باید با آن عددها بازنویسی شوند. هر دو تغییر به مدلِ مالی و دفترِ شرط‌های پیشین می‌رسند: هر تغییری سرانجام به شرط‌های وام‌دهنده می‌رسد. نمودارِ وابستگی آموزشی است (<span class="ltr" dir="ltr">A-573</span>). در پروژه، همان دفترِ وابستگیِ سندهای فصلِ ۳۸ است، در اندازهٔ کلِ پرونده (<a href="38-detailed-design-documents.html#sec-ch38-e" class="quarto-xref"><span>بخش 38.6</span></a>).</p>
</div>
</section>
<section id="sec-ch59-d-dialogues" class="level3" data-number="59.5.5">
<h3 data-number="59.5.5" class="anchored" data-anchor-id="sec-ch59-d-dialogues"><span class="header-section-number">59.5.5</span> گفت‌وگوهای دفاع</h3>
<p>تمرینِ دفاعِ پایانی پرسش‌های بازبین را با شاهدِ پرونده پاسخ می‌دهد. ده گفت‌وگوی زیر، یکی برای هر تصمیمِ جدولِ دفاع، الگوی آن‌اند. هر پاسخ به عددی تکیه دارد که در همین فصل دوباره حساب شده است.</p>
<div id="exm-ch59-dlg-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.41 (<span class="ltr" dir="ltr">D-017</span>: «اگر باد کمتر باشد؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> اگر ضریبِ بلندمدتِ باد ۱۰ درصد خوش‌بینانه باشد، پروژه چه می‌شود؟</p>
<p><strong>پاسخ.</strong> انرژی به <span class="ltr" dir="ltr">276.4 GWh</span> و کمینهٔ نسبتِ پوشش به <span class="ltr" dir="ltr">1.12</span> می‌رسد، بالای قفلِ توزیع. بدهی پرداخت می‌شود و سهام کمتر می‌گیرد (<span class="ltr" dir="ltr">8.5 %</span>). شاهدی که پرسش را می‌بندد، سالِ دومِ اندازه‌گیری یا لیدار در ساختگاه است (<a href="#exm-ch59-change" class="quarto-xref">مثال&nbsp;<span>59.22</span></a>).</p>
</div>
<div id="exm-ch59-dlg-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.42 (<span class="ltr" dir="ltr">D-019</span> و <span class="ltr" dir="ltr">D-020</span>: «<span class="ltr" dir="ltr">P90</span> شما از کجاست؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> <span class="ltr" dir="ltr">P90</span> یک‌ساله را چگونه ساختید؟</p>
<p><strong>پاسخ.</strong> از <span class="ltr" dir="ltr">P50</span> <span class="ltr" dir="ltr">295.14 GWh</span> و انحرافِ معیارِ یک‌سالهٔ <span class="ltr" dir="ltr">14.99 GWh</span>، جمعِ مجذوریِ بیست جزءِ عدمِ قطعیت و تغییرِ سال‌به‌سال، با فرضِ توزیعِ نرمال: <span class="ltr" dir="ltr">275.9 GWh</span>. بزرگ‌ترین جزء تغییرِ سال‌به‌سال است و پس از آن همبستگیِ بلندمدتِ باد (<a href="#exm-ch59-yield" class="quarto-xref">مثال&nbsp;<span>59.3</span></a>، <a href="16-uncertainty-yield.html" class="quarto-xref"><span>فصل 16</span></a>).</p>
</div>
<div id="exm-ch59-dlg-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.43 (<span class="ltr" dir="ltr">D-022</span>: «چرا یک خط؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> خطِ تک‌مداره کلِ نیروگاه را با یک خرابی قطع می‌کند. چرا دومداره نه؟</p>
<p><strong>پاسخ.</strong> در ۲۵ سال، تک‌مداره <span class="ltr" dir="ltr">3.78</span> و دومداره <span class="ltr" dir="ltr">5.09</span> میلیون واحد هزینه دارد، با سرمایه و انرژیِ ازدست‌رفته روی هم. تفاوتِ انرژی <span class="ltr" dir="ltr">0.31</span> میلیون است و تفاوتِ سرمایه <span class="ltr" dir="ltr">1.62</span>. اگر جریمهٔ قراردادی برای قطع باشد، این حساب دوباره انجام می‌شود (<a href="#exm-ch59-export" class="quarto-xref">مثال&nbsp;<span>59.66</span></a>).</p>
</div>
<div id="exm-ch59-dlg-4" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.44 (<span class="ltr" dir="ltr">D-023</span>: «باتری برای چیست؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> بی باتری بازدهِ سهام <span class="ltr" dir="ltr">12.8 %</span> است و با باتری <span class="ltr" dir="ltr">10.2 %</span>. چرا باتری؟</p>
<p><strong>پاسخ.</strong> با قیمت‌های آموزشی، باتری سرمایه‌اش را برنمی‌گرداند و پرونده این را پنهان نمی‌کند (<span class="ltr" dir="ltr">D-025</span>). ترجیحِ مالی <span class="ltr" dir="ltr">S0</span> با جای خالی برای باتریِ بعدی است. باتری فقط وقتی برمی‌گردد که الزامی، قراردادی خدمتی یا تفاوتِ قیمتی بزرگ‌تر بیاید. کرانِ بالای ارزشِ آن در کاهشِ عدمِ تعادل حدودِ <span class="ltr" dir="ltr">880</span> هزار واحد در سال است (<a href="#exm-ch59-imbalance" class="quarto-xref">مثال&nbsp;<span>59.60</span></a>).</p>
</div>
<div id="exm-ch59-dlg-5" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.45 (<span class="ltr" dir="ltr">D-029</span>: «هر دو ترانسفورماتور با هم؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> دو ترانسفورماتور دارید. احتمالِ از کار افتادنِ هر دو چقدر است؟</p>
<p><strong>پاسخ.</strong> بی علتِ مشترک <span class="math inline">\(2.5 \times 10^{-5}\)</span> از سال، با بتای ۵ درصد <span class="math inline">\(2.7 \times 10^{-4}\)</span>، یعنی <span class="ltr" dir="ltr">81 MWh</span> در سال. پاسخِ طرح جداییِ فیزیکی، دیوارِ آتش و بازبینیِ مستقلِ تنظیم‌هاست، نه واحدِ سوم (<a href="#exm-ch59-ccf" class="quarto-xref">مثال&nbsp;<span>59.54</span></a>).</p>
</div>
<div id="exm-ch59-dlg-6" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.46 (<span class="ltr" dir="ltr">D-030</span>: «تنظیم‌های دو سرِ خط؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> چه کسی تضمین می‌کند که تنظیم‌های حفاظتِ دو سرِ خط با هم بخوانند؟</p>
<p><strong>پاسخ.</strong> سابقهٔ مشترکِ تنظیم‌ها و آزمونِ مشترکِ دوره‌ای در مرزِ بهره‌برداری، با یک صاحب برای هر سر (<a href="#exm-ch59-boundary" class="quarto-xref">مثال&nbsp;<span>59.73</span></a>). پایهٔ حفاظت را مهندسِ دارای صلاحیت امضا می‌کند و مطالعهٔ خاک (<span class="ltr" dir="ltr">U-098</span>) هنوز باز است.</p>
</div>
<div id="exm-ch59-dlg-7" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.47 (<span class="ltr" dir="ltr">D-032</span>: «مطالعهٔ شبکه با داده‌های ناقص؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> چهارده ورودی از سی هنوز نیامده‌اند. مطالعه چه ارزشی دارد؟</p>
<p><strong>پاسخ.</strong> مطالعه با ورودی‌های فرض‌شده برچسبش را نگه می‌دارد و نتیجه‌اش «شرطی» است. هر ورودیِ نیامده شرطی در قراردادِ اتصال است. نتیجه‌های حساس (توانِ راکتیو در روزِ گرم، حفاظتِ خط) با بازه‌ای از ورودی‌ها آزموده شده‌اند (<a href="#exm-ch59-inputs" class="quarto-xref">مثال&nbsp;<span>59.68</span></a>، <a href="28-grid-studies.html" class="quarto-xref"><span>فصل 28</span></a>).</p>
</div>
<div id="exm-ch59-dlg-8" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.48 (<span class="ltr" dir="ltr">D-036</span>: «بزرگ‌ترین خسارت؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> بزرگ‌ترین خسارتِ ممکنِ نیروگاه کدام است و چقدر طول می‌کشد؟</p>
<p><strong>پاسخ.</strong> از دست رفتنِ یک ترانسفورماتورِ اصلی در آتش، با حدودِ <span class="ltr" dir="ltr">4,380</span> ساعت تا بازگشت. یا آتشِ زنجیره‌ایِ ظرف‌های باتری. پایهٔ آتش جهان‌شمول نیست و پذیرشِ مرجعِ ذی‌صلاح (<span class="ltr" dir="ltr">U-110</span>) باز است (<a href="#exm-ch59-diligence" class="quarto-xref">مثال&nbsp;<span>59.79</span></a>، <a href="32-safety-fire-emergency.html" class="quarto-xref"><span>فصل 32</span></a>).</p>
</div>
<div id="exm-ch59-dlg-9" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.49 (<span class="ltr" dir="ltr">D-037</span>: «پرندگانِ شکاری؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> برآوردِ تلفاتِ پرندگانِ شکاری بالای هدف است. چه می‌کنید؟</p>
<p><strong>پاسخ.</strong> برآورد (<span class="ltr" dir="ltr">4.8</span> در سال) کهربایی است و چیدمانِ <span class="ltr" dir="ltr">W2b</span> تا پیمایشِ پرندگان (<span class="ltr" dir="ltr">U-113</span>) منتظر می‌ماند. اگر پیمایش خطر را تأیید کند، ریزجانمایی، توقفِ برنامه‌ریزی‌شده در فصلِ کوچ یا چیدمانِ دیگر گزینه‌ها هستند (<a href="#exm-ch59-kpis" class="quarto-xref">مثال&nbsp;<span>59.82</span></a>، <a href="33-environment-social.html" class="quarto-xref"><span>فصل 33</span></a>).</p>
</div>
<div id="exm-ch59-dlg-10" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.50 (<span class="ltr" dir="ltr">D-056</span>: «نرخ‌های خرابیِ شما از کجاست؟»)</strong></span> <strong>پرسش‌ِ بازبین.</strong> نرخ‌های خرابیِ مدلِ قابلیتِ اطمینان از کجا آمده‌اند و چگونه به‌روز می‌شوند؟</p>
<p><strong>پاسخ.</strong> از فصلِ ۱۸ و دادهٔ صنعت، به‌عنوانِ پیشین. با شاهدِ نیروگاه به‌روز می‌شوند: نرخِ اینورترها پس از دو سال <span class="ltr" dir="ltr">0.60</span> است، نه <span class="ltr" dir="ltr">0.50</span>. برای رده‌های نادر، شاهد دادهٔ ناوگانِ سازنده است، چون نیروگاه در عمرش ۲۶ خرابی از آن‌ها نمی‌بیند (<a href="#exm-ch59-bayes" class="quarto-xref">مثال&nbsp;<span>59.57</span></a>، <a href="#exm-ch59-data" class="quarto-xref">مثال&nbsp;<span>59.55</span></a>).</p>
</div>
</section>
<section id="sec-ch59-d-rubric" class="level3" data-number="59.5.6">
<h3 data-number="59.5.6" class="anchored" data-anchor-id="sec-ch59-d-rubric"><span class="header-section-number">59.5.6</span> معیارهای ارزیابیِ دفاع</h3>
<div id="tbl-ch59-rubric" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-rubric-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.3: معیارهای ارزیابیِ تمرینِ دفاعِ پایانی
</figcaption>
<div aria-describedby="tbl-ch59-rubric-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 27%">
<col style="width: 27%">
<col style="width: 27%">
<col style="width: 18%">
</colgroup>
<thead>
<tr class="header">
<th>معیار</th>
<th>عالی</th>
<th>پذیرفتنی</th>
<th>ناکافی</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>شاهد</td>
<td>هر ادعا با سند و عددِ دوباره‌حساب‌شده</td>
<td>بیشترِ ادعاها با سند</td>
<td>ادعا بی سند</td>
</tr>
<tr class="even">
<td>عدمِ قطعیت</td>
<td>بازه یا <span class="ltr" dir="ltr">P90</span> با منبعِ آن</td>
<td>بازه بی منبع</td>
<td>عددِ تک</td>
</tr>
<tr class="odd">
<td>تأییدکننده</td>
<td>نام و نقشِ مرجع و صلاحیت</td>
<td>نقش بی جزئیات</td>
<td>بی تأییدکننده</td>
</tr>
<tr class="even">
<td>اگر رد شود</td>
<td>طرحِ جایگزین با هزینه و زمان</td>
<td>جایگزین بی عدد</td>
<td>بی جایگزین</td>
</tr>
<tr class="odd">
<td>پیوند به فصل‌ها</td>
<td>فصل و تصمیم با شناسه</td>
<td>فصل بی شناسه</td>
<td>بی پیوند</td>
</tr>
<tr class="even">
<td>مرزِ تخصص</td>
<td>کارِ کارشناس و مرجع جدا</td>
<td>اشاره‌ای کلی</td>
<td>ادعای بیرون از صلاحیت</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch59-rubric" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.51 (یک پاسخ، شش معیار)</strong></span> <strong>پرسش.</strong> پاسخِ <a href="#exm-ch59-dlg-1" class="quarto-xref">مثال&nbsp;<span>59.41</span></a> دربارهٔ منبعِ باد را با شش معیار بسنجید.</p>
<p><strong>پاسخ.</strong> شاهد: عالی، چون عدد از مدل‌های فصل‌های ۱۵ و ۲۱ دوباره حساب شد. عدمِ قطعیت: پذیرفتنی، چون ۱۰ درصد فرضی است و از بودجهٔ عدمِ قطعیتِ فصلِ ۱۶ نیامده است. تأییدکننده: عالی، مهندسِ مستقلِ وام‌دهندگان. اگر رد شود: عالی، با شاهدِ بستن و دو جایگزین. پیوند: عالی. مرزِ تخصص: پذیرفتنی، چون اندازه‌گیری و همبستگی را کارشناسِ منبع امضا می‌کند و این باید گفته شود.</p>
<p><strong>تفسیر.</strong> پاسخِ بهتر ۱۰ درصد را از بودجهٔ عدمِ قطعیت می‌گرفت: انحرافِ معیارِ بلندمدتِ باد <span class="ltr" dir="ltr">7.6 GWh</span> است، پس ۱۰ درصد (<span class="ltr" dir="ltr">19 GWh</span>ِ باد) حدودِ ۲٫۵ انحرافِ معیار است، یعنی حالتی نادر ولی ممکن. این همان کاری است که تمرینِ دفاع می‌خواهد: هر عدد از جایی آمده باشد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ت»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار جملهٔ دفاعِ یک تصمیم کدام‌اند؟</li>
<li>کدام تصمیم‌ها تأییدِ مرجعِ بیرونی می‌خواهند؟</li>
<li>چرا حدِ <span class="ltr" dir="ltr">80 MW</span> انرژیِ کمی کم می‌کند؟</li>
<li>چرا هزینهٔ بیشتر نسبتِ پوشش را پایین نمی‌آورد ولی بازدهِ سهام را چرا؟</li>
<li>کدام شاهد حالتِ «باد ۱۰ درصد کمتر» را می‌بندد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch59-e" class="level2" data-number="59.6">
<h2 data-number="59.6" class="anchored" data-anchor-id="sec-ch59-e"><span class="header-section-number">59.6</span> ث. موردِ قابلیتِ اطمینان</h2>
<p><strong>برنامهٔ کتاب برای این مورد:</strong> هدف‌های عمر و دسترس‌پذیری را تخصیص دهید، تجهیزاتِ بحرانی را رتبه دهید، وابستگی‌ها و خرابی‌های با علتِ مشترک را مدل کنید، داده‌های لازم برای راستی‌آزماییِ فرض‌ها را بگویید، و نشان دهید شاهدِ ساخت، راه‌اندازی، نگهداری و بهره‌برداری چگونه مدل را به‌روز می‌کند.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch59/cases.py</code></p>
<section id="sec-ch59-e-alloc" class="level3" data-number="59.6.1">
<h3 data-number="59.6.1" class="anchored" data-anchor-id="sec-ch59-e-alloc"><span class="header-section-number">59.6.1</span> تخصیصِ دسترس‌پذیری</h3>
<pre class="text"><code>energy unavailability by class (ch 52 register and model)
  class                                MWh/yr  share   cum.
  wind turbine (major)                  1,942    31%    31%
  wind turbine (minor)                  1,573    25%    57%
  turbine services (planned)            1,348    22%    78%
  PV inverter                             450     7%    86%
  132 kV line (permanent fault)           284     5%    90%
  33 kV collector cable (per km)          257     4%    94%
  PV unit transformer                     180     3%    97%
  main transformer                        152     2%   100%
  PV combiner box                          17     0%   100%
  PPC                                       5     0%   100%
  total 6,209 MWh of 306.3 GWh: energy availability 97.97%
  the three largest classes carry 78%: the availability
  objective is allocated to them first (turbines and their services)</code></pre>
<div id="exm-ch59-alloc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.52 (سه رده، سه‌چهارمِ انرژیِ ازدست‌رفته)</strong></span> <strong>پرسش.</strong> با ثبتِ خرابی‌های فصلِ ۵۲، کدام رده‌های تجهیز بیشترین انرژی را می‌گیرند و هدفِ دسترس‌پذیری اول به کدام تخصیص داده می‌شود؟</p>
<p><strong>پاسخ.</strong> سه ردهٔ توربین: خرابیِ بزرگ (<span class="ltr" dir="ltr">1,942</span> مگاوات‌ساعت در سال)، خرابیِ کوچک (<span class="ltr" dir="ltr">1,573</span>) و خدماتِ برنامه‌ریزی‌شده (<span class="ltr" dir="ltr">1,348</span>). این سه ۷۸ درصد از <span class="ltr" dir="ltr">6,209</span> مگاوات‌ساعت را می‌برند. دسترس‌پذیریِ انرژی‌ایِ نیروگاه <span class="ltr" dir="ltr">97.97 %</span> است.</p>
<p><strong>تفسیر.</strong> تخصیص از جایی آغاز می‌شود که بیشترین انرژی هست: قراردادِ خدماتِ توربین، یدکِ قطعه‌های بزرگ و جرثقیل (<a href="52-maintenance-ram.html" class="quarto-xref"><span>فصل 52</span></a>). ترانسفورماتورِ اصلی فقط ۲ درصد است، ولی پیامدِ هر خرابی‌اش بزرگ و نادر است. این را رتبه‌بندیِ انرژیِ میانگین نشان نمی‌دهد و درختِ خطا با خرابیِ هم‌علت نشان می‌دهد (<a href="52-maintenance-ram.html#sec-ch52-e" class="quarto-xref"><span>بخش 52.6</span></a>). همین عدد در مدلِ تولید ۹۸٫۴۲ درصد فرض شده بود. پرونده این ۰٫۴۵ واحد اختلاف را به مدلِ ۱۵ برمی‌گرداند.</p>
</div>
</section>
<section id="sec-ch59-e-crit" class="level3" data-number="59.6.2">
<h3 data-number="59.6.2" class="anchored" data-anchor-id="sec-ch59-e-crit"><span class="header-section-number">59.6.2</span> رتبه‌بندیِ تجهیزاتِ بحرانی</h3>
<pre class="text"><code>critical-equipment register: two rankings (ch 52 classes)
  class                            cons.  fail/yr   MWh/yr
  132 kV line (permanent fault)        5     2.00      284
  main transformer                     5     0.02      152
  PPC                                  5     0.10        5
  wind turbine (major)                 4     0.72    1,942
  PV inverter                          3     5.00      450
  33 kV collector cable (per km)       3     0.38      257
  PV unit transformer                  3     0.20      180
  wind turbine (minor)                 2    60.00    1,573
  PV combiner box                      1    10.50       17
  by energy: wind turbine (major), wind turbine (minor), PV inverter
  by consequence: 132 kV line (permanent fault), main transformer, PPC
  the register keeps both: energy decides spares and contracts,
  consequence decides protection, inspection and emergency plans</code></pre>
<div id="exm-ch59-crit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.53 (دو فهرست، دو کاربرد)</strong></span> <strong>پرسش.</strong> تجهیزاتِ بحرانیِ <span class="ltr" dir="ltr">P</span> با معیارِ انرژی و با معیارِ پیامد کدام‌اند؟</p>
<p><strong>پاسخ.</strong> با معیارِ انرژی: خرابیِ بزرگ و کوچکِ توربین و اینورترِ خورشیدی. با معیارِ پیامد (درجهٔ ۵): خطِ ۱۳۲ کیلوولت، ترانسفورماتورِ اصلی و کنترل‌گرِ نیروگاه. هیچ ردهٔ مشترکی در سه‌تای نخستِ دو فهرست نیست.</p>
<p><strong>تفسیر.</strong> دفترِ تجهیزاتِ بحرانی هر دو فهرست را نگه می‌دارد. فهرستِ انرژی قراردادِ خدمات، یدک‌ها و جرثقیل را تعیین می‌کند. فهرستِ پیامد حفاظت، بازرسیِ دوره‌ای، برنامهٔ اضطرار و یدکِ راهبردی را (<a href="52-maintenance-ram.html#sec-ch52-a" class="quarto-xref"><span>بخش 52.2</span></a>). کنترل‌گرِ نیروگاه با <span class="ltr" dir="ltr">5 MWh</span> در سال در فهرستِ انرژی تقریباً دیده نمی‌شود، ولی خرابی‌اش کنترلِ کلِ نیروگاه را در نقطهٔ اتصال می‌برد (<a href="34-instrumentation-control.html" class="quarto-xref"><span>فصل 34</span></a>).</p>
</div>
</section>
<section id="sec-ch59-e-ccf" class="level3" data-number="59.6.3">
<h3 data-number="59.6.3" class="anchored" data-anchor-id="sec-ch59-e-ccf"><span class="header-section-number">59.6.3</span> خرابیِ با علتِ مشترک</h3>
<pre class="text"><code>the two main transformers: both out, with a common cause (beta factor)
  one unit unavailable q = 0.01 x (240 + 4140) h / 8760 = 0.0050
  beta 0.00: both out 2.50e-05 of the year,     7.4 MWh/yr
  beta 0.02: both out 1.24e-04 of the year,    36.7 MWh/yr
  beta 0.05: both out 2.73e-04 of the year,    80.6 MWh/yr
  beta 0.10: both out 5.20e-04 of the year,   153.9 MWh/yr
  a 5 % common cause makes 'both out' 11 times more likely
  than independent failures: a shared fire, flood or protection
  error matters more than a second transformer's own failure</code></pre>
<div id="exm-ch59-ccf" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.54 (دو ترانسفورماتور، یک آتش)</strong></span> <strong>پرسش.</strong> اگر ۵ درصد از ازکارافتادگیِ هر ترانسفورماتورِ اصلی علتی مشترک با دیگری داشته باشد، احتمالِ ازکارافتادنِ هر دو چند برابر می‌شود؟</p>
<p><strong>پاسخ.</strong> ازکارافتادگیِ هر واحد <span class="math inline">\(q = 0.01 \times 4380/8760 = 0.005\)</span> است. بی علتِ مشترک، هر دو با هم <span class="math inline">\(q^2 = 2.5 \times 10^{-5}\)</span> از سال از کار می‌افتند. با ضریبِ بتای ۵ درصد، <span class="math inline">\((0.95\,q)^2 + 0.05\,q = 2.7 \times 10^{-4}\)</span>، یعنی حدودِ ۱۱ برابر و <span class="ltr" dir="ltr">81 MWh</span> در سال.</p>
<p><strong>تفسیر.</strong> دو ترانسفورماتورِ موازی از یک‌دیگر جدا نیستند: یک آتش، یک سیلاب، یک خطای تنظیمِ حفاظت یا یک ایرادِ مشترکِ ساخت هر دو را می‌برد. پس فاصله و دیوارِ آتش، ارتفاعِ سکو بالای ترازِ سیل، و بازبینیِ مستقلِ تنظیم‌ها همان اندازه ارزش دارند که واحدِ دوم (<a href="32-safety-fire-emergency.html" class="quarto-xref"><span>فصل 32</span></a>، <a href="52-maintenance-ram.html#sec-ch52-e" class="quarto-xref"><span>بخش 52.6</span></a>). مقدارِ بتا آموزشی است (<span class="ltr" dir="ltr">A-572</span>).</p>
</div>
</section>
<section id="sec-ch59-e-data" class="level3" data-number="59.6.4">
<h3 data-number="59.6.4" class="anchored" data-anchor-id="sec-ch59-e-data"><span class="header-section-number">59.6.4</span> داده‌ای که فرض‌ها را راستی‌آزمایی می‌کند</h3>
<pre class="text"><code>failures needed before a rate is known within a factor 2: 26
  class                            units  per yr   years
  PV inverter                         10    5.00     5.2
  wind turbine (minor)                12   60.00     0.4
  wind turbine (major)                12    0.72    36.1
  PV unit transformer                 10    0.20   130.0
  main transformer                     2    0.02  1300.0
  BESS PCS                             4    2.00    13.0
  the plant itself never shows the rate of rare failures: for
  major turbine parts and main transformers the evidence is the
  maker's fleet data, asked for in the contract (ch 39, 52)</code></pre>
<div id="exm-ch59-data" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.55 (هزار و سیصد سال برای یک نرخ)</strong></span> <strong>پرسش.</strong> برای اینکه بازهٔ ۹۰ درصدیِ نرخِ خرابیِ هر رده تنگ‌تر از ضریبِ ۲ شود، به چند خرابی و چند سال کارکردِ نیروگاهِ <span class="ltr" dir="ltr">P</span> نیاز است؟</p>
<p><strong>پاسخ.</strong> به ۲۶ خرابی. اینورترهای خورشیدی آن را در <span class="ltr" dir="ltr">5.2</span> سال می‌دهند و خرابی‌های کوچکِ توربین در کمتر از نیم سال. خرابی‌های بزرگِ توربین <span class="ltr" dir="ltr">36</span> سال، ترانسفورماتورهای واحدهای خورشیدی <span class="ltr" dir="ltr">130</span> سال و ترانسفورماتورهای اصلی <span class="ltr" dir="ltr">1,300</span> سال می‌خواهند.</p>
<p><strong>تفسیر.</strong> نیروگاه نرخِ خرابی‌های نادرِ خود را هرگز نمی‌بیند. شاهدِ این رده‌ها دادهٔ ناوگانِ سازنده یا داده‌های صنعت است، و این را قراردادِ خرید و خدمات باید بخواهد (<a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>). به‌روزرسانیِ بخشِ پیش فقط برای رده‌های پرشمار کار می‌کند. برای رده‌های نادر، پیشین همان دادهٔ ناوگان است و با هر خرابی کمی جابه‌جا می‌شود.</p>
</div>
</section>
<section id="sec-ch59-e-montecarlo" class="level3" data-number="59.6.5">
<h3 data-number="59.6.5" class="anchored" data-anchor-id="sec-ch59-e-montecarlo"><span class="header-section-number">59.6.5</span> پراکندگیِ سال‌به‌سال</h3>
<pre class="text"><code>energy lost to unplanned failures, MWh a year (ch 52 Monte Carlo of
the failure classes, 400 simulated years; planned services apart)
  mean    4,267
  p50     3,407
  p90     7,739
  the P90 year loses 2.3 times the median year: the
  yearly spread, not only the mean, enters the uncertainty
  budget (ch 16) and the debt case (ch 21)</code></pre>
<div id="exm-ch59-montecarlo" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.56 (سالِ بد، دو برابر و بیشتر)</strong></span> <strong>پرسش.</strong> انرژیِ ازدست‌رفته به خرابی‌های برنامه‌ریزی‌نشده از سالی به سالِ دیگر چقدر فرق می‌کند؟</p>
<p><strong>پاسخ.</strong> در ۴۰۰ سالِ شبیه‌سازی‌شده، میانگین <span class="ltr" dir="ltr">4,267</span>، میانه <span class="ltr" dir="ltr">3,407</span> و صدکِ ۹۰ <span class="ltr" dir="ltr">7,739</span> مگاوات‌ساعت. سالِ صدکِ ۹۰ ۲٫۳ برابرِ سالِ میانه انرژی از دست می‌دهد.</p>
<p><strong>تفسیر.</strong> میانگین از میانه بزرگ‌تر است، چون چند سال با خرابیِ بزرگِ توربین یا خطاهای طولانیِ خط دنباله را می‌سازند. بودجهٔ عدمِ قطعیت و حالتِ بدهی همین دنباله را می‌خواهند، نه میانگین را (<a href="16-uncertainty-yield.html" class="quarto-xref"><span>فصل 16</span></a>، <a href="52-maintenance-ram.html#sec-ch52-f" class="quarto-xref"><span>بخش 52.7</span></a>).</p>
</div>
</section>
<section id="sec-ch59-e-bayes" class="level3" data-number="59.6.6">
<h3 data-number="59.6.6" class="anchored" data-anchor-id="sec-ch59-e-bayes"><span class="header-section-number">59.6.6</span> به‌روزرسانیِ نرخِ خرابی با شاهد</h3>
<p>نرخِ خرابیِ مدل از کاتالوگ یا تجربهٔ دیگران می‌آید. با کارکردِ نیروگاه، شاهدِ خودِ نیروگاه جای آن را می‌گیرد. توزیعِ گاما برای نرخ و توزیعِ پواسون برای شمارِ خرابی‌ها این جایگزینی را ساده می‌کنند: اگر پیشین <span class="math inline">\(\Gamma(\alpha, \beta)\)</span> باشد و <span class="math inline">\(k\)</span> خرابی در <span class="math inline">\(T\)</span> واحد‌سال دیده شود، پسین <span class="math inline">\(\Gamma(\alpha + k, \beta + T)\)</span> است و میانگینش <span class="math inline">\((\alpha + k)/(\beta + T)\)</span>.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb31"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb31-1"><a href="#cb31-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> gamma_update(alpha: <span class="bu">float</span>, beta: <span class="bu">float</span>, failures: <span class="bu">int</span>, exposure: <span class="bu">float</span>):</span>
<span id="cb31-2"><a href="#cb31-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Gamma prior on a failure rate (alpha failures in beta unit-years)</span></span>
<span id="cb31-3"><a href="#cb31-3" aria-hidden="true" tabindex="-1"></a><span class="co">    updated with Poisson evidence: (alpha + failures, beta + exposure)."""</span></span>
<span id="cb31-4"><a href="#cb31-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> alpha <span class="op">+</span> failures, beta <span class="op">+</span> exposure</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>PV inverter failure rate updated stage by stage (gamma-Poisson;
prior mean 0.50/unit-yr from ch 18, worth 4 unit-years)
  stage                 exp.  fail   mean    90 % interval
  prior                              0.50    0.09-1.19
  factory burn-in        0.3     0   0.47    0.08-1.10
  commissioning          2.5     1   0.44    0.12-0.93
  operating year 1      10.0     7   0.60    0.32-0.93
  operating year 2      10.0     6   0.60    0.37-0.86
  posterior mean 0.60 against the prior 0.50: inverter energy lost
  450 -&gt; 537 MWh/yr; the model's rate is replaced by the
  evidence once the exposure outweighs the prior (ch 37, 52)</code></pre>
<div id="exm-ch59-bayes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.57 (از ۰٫۵ به ۰٫۶، مرحله به مرحله)</strong></span> <strong>پرسش.</strong> نرخِ خرابیِ اینورترها در مدل <span class="ltr" dir="ltr">0.50</span> در واحد‌سال است (فصلِ ۱۸). اگر شاهدِ آزمونِ کارخانه، راه‌اندازی و دو سالِ بهره‌برداری بیاید، نرخ چه می‌شود و اثرش بر انرژی چیست؟</p>
<p><strong>پاسخ.</strong> پیشین با میانگینِ <span class="ltr" dir="ltr">0.50</span> و وزنِ ۴ واحد‌سال است. پس از ۲۲٫۸ واحد‌سال و ۱۴ خرابی، پسین میانگینِ <span class="ltr" dir="ltr">0.60</span> و بازهٔ ۹۰ درصدیِ <span class="ltr" dir="ltr">0.37</span> تا <span class="ltr" dir="ltr">0.86</span> دارد. انرژیِ ازدست‌رفته از خرابیِ اینورترها از <span class="ltr" dir="ltr">450</span> به <span class="ltr" dir="ltr">537</span> مگاوات‌ساعت در سال می‌رسد.</p>
<p><strong>با دست:</strong> <span class="math inline">\((2 + 14)/(4 + 22.8) = 16/26.8 = 0.60\)</span>.</p>
<p><strong>تفسیر.</strong> شاهدِ کارخانه و راه‌اندازی کوتاه است و نرخ را کمی پایین می‌برد. دو سالِ بهره‌برداری آن را بالا می‌برند و بازه را تنگ می‌کنند. وقتی وزنِ شاهد از وزنِ پیشین بیشتر شود، مدل به شاهد گوش می‌دهد. این درس همان درسِ فصل‌های ۳۷ و ۵۲ است، این بار با یک رابطهٔ ساده که هر سال اجرا می‌شود. شاهدها آموزشی‌اند (<span class="ltr" dir="ltr">A-572</span>).</p>
</div>
</section>
<section id="sec-ch59-e-open" class="level3" data-number="59.6.7">
<h3 data-number="59.6.7" class="anchored" data-anchor-id="sec-ch59-e-open"><span class="header-section-number">59.6.7</span> موردهای بازِ موردِ قابلیتِ اطمینان</h3>
<div id="tbl-ch59-e-open" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-e-open-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.4: موردهای بازِ موردِ قابلیتِ اطمینان
</figcaption>
<div aria-describedby="tbl-ch59-e-open-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 37%">
<col style="width: 12%">
<col style="width: 12%">
<col style="width: 37%">
</colgroup>
<thead>
<tr class="header">
<th>مورد</th>
<th>شناسه</th>
<th>صاحب</th>
<th>با چه بسته می‌شود</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>تعریف‌های قراردادیِ دسترس‌پذیری</td>
<td><span class="ltr" dir="ltr">U-118</span></td>
<td>مالک و پیمانکارِ نگهداری</td>
<td>قراردادِ خدمات</td>
</tr>
<tr class="even">
<td>دستورالعمل‌ها و دادهٔ خرابیِ سازندگان</td>
<td><span class="ltr" dir="ltr">U-133</span></td>
<td>سازندگان</td>
<td>قراردادِ خرید و خدمات</td>
</tr>
<tr class="odd">
<td>گواهی‌ها و آزمون‌های قطعه‌های توربین</td>
<td><span class="ltr" dir="ltr">U-123</span></td>
<td>سازندهٔ توربین</td>
<td>پروندهٔ نوعی</td>
</tr>
<tr class="even">
<td>دادهٔ طرح و اثباتِ اتصالِ کوتاهِ ترانسفورماتور</td>
<td><span class="ltr" dir="ltr">U-124</span></td>
<td>سازندهٔ ترانسفورماتور</td>
<td>گزارشِ طرح و آزمون</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ث»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه ردهٔ بزرگِ انرژیِ ازدست‌رفته کدام‌اند؟</li>
<li>چرا رتبه‌بندیِ انرژیِ میانگین ترانسفورماتورِ اصلی را دست‌کم می‌گیرد؟</li>
<li>به‌روزرسانیِ گاما–پواسون را با دست بنویسید.</li>
<li>کِی شاهدِ نیروگاه بر پیشین چیره می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch59-f" class="level2" data-number="59.7">
<h2 data-number="59.7" class="anchored" data-anchor-id="sec-ch59-f"><span class="header-section-number">59.7</span> ج. موردِ پیش‌بینی و خدماتِ شبکه</h2>
<p><strong>برنامهٔ کتاب برای این مورد:</strong> اعتبارسنجیِ بازتولیدپذیرِ پیش‌بینیِ کوتاه‌مدت با دادهٔ ساختگی؛ عدمِ قطعیت و عملکرد به تفکیکِ افق؛ پیوندِ خروجیِ پیش‌بینی به تصمیم‌های اعزام و ذخیره؛ و فقط آنجا که الزام و توانِ پروژه اجازه دهد، پوشِ خدمت، ماتریسِ الزام به مدل و آزمون، روشِ بهره‌برداری، طرحِ دورسنجی و شاهدِ پذیرش. مهارتِ پیش‌بینی، توانِ فنی، صلاحیتِ قراردادی و عملکردِ تحویل‌شده جدا می‌مانند.</p>
<section id="sec-ch59-f-forecast" class="level3" data-number="59.7.1">
<h3 data-number="59.7.1" class="anchored" data-anchor-id="sec-ch59-f-forecast"><span class="header-section-number">59.7.1</span> اعتبارسنجیِ پیش‌بینی</h3>
<pre class="text"><code>forecast validation, reproducible (ch 15 synthetic archive, fixed seeds)
  lead h  RMSE % of 110 MW  bias MW
       1              6.8%    -0.27
       6              7.4%    -0.29
      24              9.7%    -0.21
      36             11.2%    -0.54
  day-ahead band P10-P90 learned on Jan-Jun: [-13.9, 12.3] MW
  coverage on Jul-Dec: 85% (target 80 %)
  hours the plant falls more than 20 MW short of its forecast: 3.6%
  - the battery's 20 MW covers the rest; a reserve offer is sized
  on that tail, not on the RMSE</code></pre>
<div id="exm-ch59-forecast" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.58 (از خطای میانگین تا دنبالهٔ کمبود)</strong></span> <strong>پرسش.</strong> خطای پیش‌بینیِ تولیدِ <span class="ltr" dir="ltr">P</span> به تفکیکِ افق چیست؟ بازهٔ <span class="ltr" dir="ltr">P10</span> تا <span class="ltr" dir="ltr">P90</span> روزِ بعد که روی شش ماهِ نخست یاد گرفته شده، روی شش ماهِ دوم چه پوششی دارد؟ و چند ساعت کمبودِ بیش از <span class="ltr" dir="ltr">20 MW</span> دارد؟</p>
<p><strong>پاسخ.</strong> خطای جذرِ میانگینِ مربعات برای افقِ ۱، ۶، ۲۴ و ۳۶ ساعت به ترتیب <span class="ltr" dir="ltr">6.8</span>، <span class="ltr" dir="ltr">7.4</span>، <span class="ltr" dir="ltr">9.7</span> و <span class="ltr" dir="ltr">11.2 %</span> از ظرفیتِ <span class="ltr" dir="ltr">110 MW</span> است. بازهٔ روزِ بعد <span class="ltr" dir="ltr">−13.9</span> تا <span class="ltr" dir="ltr">12.3 MW</span> است و روی شش ماهِ دوم ۸۵ درصد پوشش می‌دهد، بیش از هدفِ ۸۰ درصد. در <span class="ltr" dir="ltr">3.6 %</span> ساعت‌ها، تولید بیش از <span class="ltr" dir="ltr">20 MW</span> از پیش‌بینی کمتر است.</p>
<p><strong>تفسیر.</strong> آرشیو با بذرهای ثابت ساخته شده است. پس هر کس برنامه را اجرا کند همین عددها را می‌گیرد. این همان «بازتولیدپذیر» است (<a href="15-energy-yield-losses.html" class="quarto-xref"><span>فصل 15</span></a>). پوششِ ۸۵ درصد یعنی بازه کمی پهن است و در سرمای نیمهٔ دوم سال محافظه‌کارانه. برای تصمیمِ ذخیره، دنباله مهم است نه میانگین: باتریِ <span class="ltr" dir="ltr">20 MW</span> بیشترِ کمبودها را می‌پوشاند و ۳٫۶ درصد ساعت‌ها را نه. پیشنهادِ ذخیره روی همین دنباله اندازه می‌شود (<a href="20-plant-control-ems.html" class="quarto-xref"><span>فصل 20</span></a>).</p>
</div>
</section>
<section id="sec-ch59-f-tech" class="level3" data-number="59.7.2">
<h3 data-number="59.7.2" class="anchored" data-anchor-id="sec-ch59-f-tech"><span class="header-section-number">59.7.2</span> خطای پیش‌بینی به تفکیکِ فناوری</h3>
<pre class="text"><code>forecast error by technology and lead (RMSE, % of each capacity:
wind 60 MW, PV 50 MW AC; same archive and seeds)
  lead h    wind      PV   plant
       1   12.1%    3.6%    6.8%
       6   13.3%    4.1%    7.4%
      24   17.2%    6.0%    9.7%
      36   19.7%    7.1%   11.2%
  day-ahead in MW: wind 10.3, PV 3.0, plant 10.7; root-sum-
  square of the two 10.7: the errors are nearly independent and the
  wind error dominates - the wind forecast is where better data pays</code></pre>
<div id="exm-ch59-tech" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.59 (خطای باد، خطای نیروگاه)</strong></span> <strong>پرسش.</strong> خطای پیش‌بینیِ روزِ بعد برای باد، خورشیدی و کلِ نیروگاه چند مگاوات است؟</p>
<p><strong>پاسخ.</strong> باد <span class="ltr" dir="ltr">10.3 MW</span> (<span class="ltr" dir="ltr">17.2 %</span> از <span class="ltr" dir="ltr">60 MW</span>)، خورشیدی <span class="ltr" dir="ltr">3.0 MW</span> (<span class="ltr" dir="ltr">6.0 %</span> از <span class="ltr" dir="ltr">50 MW</span>) و کلِ نیروگاه <span class="ltr" dir="ltr">10.7 MW</span>، برابر با جذرِ مجموعِ مربعاتِ دو خطا.</p>
<p><strong>تفسیر.</strong> خطای دو فناوری تقریباً مستقل‌اند و همدیگر را نه تقویت می‌کنند نه خنثی. خطای باد بر خطای نیروگاه چیره است. پس هزینه‌ای که برای پیش‌بینیِ بهتر می‌شود، باید سراغِ باد برود: دادهٔ ساختگاه در زمانِ واقعی و پیش‌بینیِ هواشناسیِ بهتر (<a href="15-energy-yield-losses.html" class="quarto-xref"><span>فصل 15</span></a>). با درصدِ ظرفیت، خطای نیروگاه از خطای باد کمتر به نظر می‌رسد، چون مخرج‌ها فرق دارند. مقایسه با مگاوات درست است.</p>
</div>
</section>
<section id="sec-ch59-f-imbalance" class="level3" data-number="59.7.3">
<h3 data-number="59.7.3" class="anchored" data-anchor-id="sec-ch59-f-imbalance"><span class="header-section-number">59.7.3</span> پیش‌بینی، برنامه و عدمِ تعادل</h3>
<pre class="text"><code>imbalance against the forecast schedule (teaching prices A-301:
short 30, long 10 u/MWh)
  lead h  short MWh   long MWh  cost k u  with 20 MW
       1     22,452     20,125       875         224
       6     24,560     22,020       957         257
      24     32,203     30,328     1,269         393
      36     38,782     34,043     1,504         496
  day-ahead: the battery could cut the imbalance cost from 1,269 to
  393 k u - an upper bound, ignoring its state of charge and the
  energy it must hold for other duties (ch 20 E)</code></pre>
<div id="exm-ch59-imbalance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.60 (هزینهٔ خطا، به تفکیکِ افق)</strong></span> <strong>پرسش.</strong> اگر نیروگاه برنامهٔ تولیدش را با پیش‌بینیِ هر افق اعلام کند و کمبود و مازاد با قیمت‌های آموزشی جریمه شوند، هزینهٔ عدمِ تعادل چقدر است؟ باتری چه سهمی از آن را می‌تواند بردارد؟</p>
<p><strong>پاسخ.</strong> با پیش‌بینیِ روزِ بعد، <span class="ltr" dir="ltr">32,203</span> مگاوات‌ساعت کمبود و <span class="ltr" dir="ltr">30,328</span> مازاد، روی هم <span class="ltr" dir="ltr">1,269</span> هزار واحد در سال. با پیش‌بینیِ یک‌ساعته <span class="ltr" dir="ltr">875</span> هزار واحد. اگر باتری کمبودها را تا <span class="ltr" dir="ltr">20 MW</span> بپوشاند، هزینهٔ روزِ بعد حداکثر تا <span class="ltr" dir="ltr">393</span> هزار واحد پایین می‌آید.</p>
<p><strong>تفسیر.</strong> این عدد کرانِ بالای ارزشِ باتری است، نه ارزشِ آن: باتری حالتِ شارژ دارد، مازاد را هم باید جای دهد و ممکن است برای خدمتی دیگر رزرو شده باشد (<a href="20-plant-control-ems.html#sec-ch20-e" class="quarto-xref"><span>بخش 20.6</span></a>). بسته‌شدنِ برنامه به افقِ کوتاه‌تر (درون‌روزی) نزدیکِ ۴۰۰ هزار واحد در سال می‌ارزد، اگر بازار یا قرارداد اجازه دهد. قیمت‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-301</span>).</p>
</div>
</section>
<section id="sec-ch59-f-envelope" class="level3" data-number="59.7.4">
<h3 data-number="59.7.4" class="anchored" data-anchor-id="sec-ch59-f-envelope"><span class="header-section-number">59.7.4</span> پوشِ خدمت، ماتریسِ آزمون و دورسنجی</h3>
<p>اگر قراردادی خدمتِ پاسخِ بسامدی بخواهد (<span class="ltr" dir="ltr">REQ-S01</span> فصلِ ۲۰)، پرونده چهار سند می‌سازد:</p>
<div id="tbl-ch59-envelope" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-envelope-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.5: سندهای خدمتِ پاسخِ بسامدی، اگر قراردادی آن را بخواهد
</figcaption>
<div aria-describedby="tbl-ch59-envelope-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 42%">
<col style="width: 14%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>پوشِ خدمت</td>
<td>توانِ بالا و پایین (<span class="ltr" dir="ltr">20 MW</span>)، شیبِ افت (<span class="ltr" dir="ltr">4 %</span>)، باندِ مرده، زمانِ پاسخ، مدتِ نگه‌داشت، انرژیِ لازم در هر حالتِ شارژ</td>
<td>فصل‌های ۱۹ و ۲۰</td>
</tr>
<tr class="even">
<td>ماتریسِ الزام به مدل و آزمون</td>
<td>هر الزام با مدلِ شبیه‌سازی، آزمونِ کارخانهٔ مبدّل، آزمونِ ساختگاه و آزمونِ پیش‌صلاحیتِ بهره‌بردار</td>
<td>فصل‌های ۲۰، ۲۸، ۴۴، ۵۰</td>
</tr>
<tr class="odd">
<td>روشِ بهره‌برداری</td>
<td>فعال‌سازی، اولویت‌ها، رفتار در کمبودِ انرژی، گزارشِ روزانه</td>
<td>فصل‌های ۲۰ و ۵۱</td>
</tr>
<tr class="even">
<td>طرحِ دورسنجی</td>
<td>نقطه‌ها، نرخِ نمونه‌برداری، برچسبِ زمان، ذخیره برای تسویه</td>
<td>فصل‌های ۳۴ و ۳۵</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch59-envelope" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.61 (خدمتی که درآمد نیست تا قرارداد نباشد)</strong></span> <strong>پرسش.</strong> چرا این چهار سند در پروندهٔ مبنا «نوشته‌نشده» می‌مانند؟</p>
<p><strong>پاسخ.</strong> چون هیچ قراردادی خدمت را نخواسته و هیچ محصولِ منتشرشده‌ای در کشورهای پرونده پیدا نشد. فصلِ ۲۰ آن‌ها را برای الزامِ آموزشیِ <span class="ltr" dir="ltr">REQ-S01</span> ساخت و نشان داد که با قیمتِ آموزشی ۷٫۹۰ واحد بر مگاوات‌ساعت، خدمت در ۹۹٫۲ درصدِ ساعت‌ها برقرار است.</p>
<p><strong>تفسیر.</strong> پرونده توانِ فنی را نگه می‌دارد و درآمد را نه. اگر روزی قراردادی بیاید، این چهار سند از فصل‌های پیشین با الزام‌های واقعی دوباره نوشته می‌شوند و پیش‌صلاحیتِ بهره‌بردار آن‌ها را می‌آزماید. تا آن روز، هیچ عددی از آن‌ها در مدلِ مالی نیست (<a href="#sec-ch59-f-separation" class="quarto-xref"><span>بخش 59.7.6</span></a>).</p>
</div>
<pre class="text"><code>P10-P90 band learned on Jan-Jun, coverage on Jul-Dec, by lead
  lead h          band MW  coverage
       1    -8.9 to   8.1       83%
       6    -9.7 to   8.8       83%
      24   -13.9 to  12.3       85%
      36   -15.7 to  14.1       83%
  a band learned in one season and used in another can be too
  wide or too narrow: coverage is checked by season and by lead,
  and the band is relearned as data arrive (ch 15 E)</code></pre>
<div id="exm-ch59-coverage" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.62 (پوشش در همهٔ افق‌ها)</strong></span> <strong>پرسش.</strong> بازهٔ <span class="ltr" dir="ltr">P10</span> تا <span class="ltr" dir="ltr">P90</span> که روی شش ماهِ نخست یاد گرفته شده، روی شش ماهِ دوم در هر افق چه پوششی دارد؟</p>
<p><strong>پاسخ.</strong> ۸۳ تا ۸۵ درصد در همهٔ افق‌ها، بالای هدفِ ۸۰ درصد. پهنای بازه از حدودِ <span class="ltr" dir="ltr">17 MW</span> در افقِ یک‌ساعته تا <span class="ltr" dir="ltr">30 MW</span> در افقِ ۳۶ساعته بزرگ می‌شود.</p>
<p><strong>تفسیر.</strong> پوششِ کمی بالاتر از هدف یعنی بازه محافظه‌کارانه است، به‌ویژه در نیمهٔ سردِ سال. این برای ذخیره بی‌خطر است، ولی ذخیرهٔ بیش از نیاز هم هزینه دارد. پس پوشش به تفکیکِ فصل و افق وارسی می‌شود و بازه با رسیدنِ داده‌ها دوباره یاد گرفته می‌شود (<a href="15-energy-yield-losses.html" class="quarto-xref"><span>فصل 15</span></a>).</p>
</div>
</section>
<section id="sec-ch59-f-day" class="level3" data-number="59.7.5">
<h3 data-number="59.7.5" class="anchored" data-anchor-id="sec-ch59-f-day"><span class="header-section-number">59.7.5</span> یک روزِ پیش‌بینی</h3>
<pre class="text"><code>one day (day 197) of day-ahead forecast against output, MW
  energy: forecast 1654, actual 1667 MWh; error +13 MWh
  hours inside the P10-P90 band: 100%
  largest hourly shortfall: 9.4 MW at hour 8
  one day says little about skill; it shows what the operator
  sees and why the band, not the line, is the schedule's risk</code></pre>
<div id="fig-ch59-day" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch59-day-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch59-day.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch59-day-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;59.6: یک روزِ تیرماه (روزِ ۱۹۷): پیش‌بینیِ روزِ بعد، بازهٔ <span class="ltr" dir="ltr">P10</span> تا <span class="ltr" dir="ltr">P90</span> و تولیدِ نیروگاه پیش از حدِ صادرات.
</figcaption>
</figure>
</div>
<div id="exm-ch59-day" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.63 (آنچه بهره‌بردار می‌بیند)</strong></span> <strong>پرسش.</strong> در روزِ ۱۹۷، پیش‌بینیِ روزِ بعد با تولید چه فاصله‌ای داشت؟</p>
<p><strong>پاسخ.</strong> انرژیِ روز <span class="ltr" dir="ltr">1,654</span> مگاوات‌ساعت پیش‌بینی شد و <span class="ltr" dir="ltr">1,667</span> تولید شد، <span class="ltr" dir="ltr">13</span> مگاوات‌ساعت بیشتر. همهٔ ساعت‌ها درونِ بازه بودند و بیشترین کمبودِ ساعتی <span class="ltr" dir="ltr">9.4 MW</span> در ساعتِ ۸ بود (<a href="#fig-ch59-day" class="quarto-xref">شکل&nbsp;<span>59.6</span></a>).</p>
<p><strong>تفسیر.</strong> یک روز دربارهٔ مهارتِ پیش‌بینی چیزی نمی‌گوید. ارزیابی روی ماه‌ها و افق‌هاست (<a href="#sec-ch59-f-forecast" class="quarto-xref"><span>بخش 59.7.1</span></a>). ولی همین یک روز نشان می‌دهد چرا برنامه با بازه بسته می‌شود، نه با خط: کمبودِ ساعتِ ۸ را ذخیره یا باتری باید بپوشاند. تولید در ساعت‌های ۱۰، ۱۲ و ۱۳ از <span class="ltr" dir="ltr">100 MW</span> می‌گذرد و حدِ صادرات آن را می‌بُرد (<a href="15-energy-yield-losses.html" class="quarto-xref"><span>فصل 15</span></a>).</p>
</div>
</section>
<section id="sec-ch59-f-separation" class="level3" data-number="59.7.6">
<h3 data-number="59.7.6" class="anchored" data-anchor-id="sec-ch59-f-separation"><span class="header-section-number">59.7.6</span> چهار ادعای جدا</h3>
<pre class="text"><code>four claims a service offer must keep apart (ch 59 F)
  forecast skill               shown
      proof: archived forecasts scored by horizon (ch 15, 37)
  technical capability         partly shown
      proof: model and plant tests of the PPC and battery (ch 20, 50)
  contractual qualification    not offered
      proof: the operator's prequalification test (ch 20, 51)
  delivered performance        none yet
      proof: settlement data, activations met (ch 51)
  a good forecast is not a qualified service; a capable plant
  is not a delivered one - the base case books no service revenue</code></pre>
<div id="exm-ch59-separation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.64 (پیش‌بینیِ خوب، خدمتِ پیشنهادنشده)</strong></span> <strong>پرسش.</strong> نیروگاهِ <span class="ltr" dir="ltr">P</span> در هر یک از چهار ادعای خدمت کجا ایستاده است؟</p>
<p><strong>پاسخ.</strong> مهارتِ پیش‌بینی نشان داده شده است. توانِ فنی تا حدی نشان داده شده است، با مدل و آزمون‌های راه‌اندازیِ کنترل‌گرِ نیروگاه و باتری. صلاحیتِ قراردادی پیشنهاد نشده است. عملکردِ تحویل‌شده هنوز هیچ است.</p>
<p><strong>تفسیر.</strong> هر ادعا شاهدِ خودش را دارد و یکی جای دیگری نمی‌نشیند. پوشِ خدمت، ماتریسِ الزام به آزمون و روشِ بهره‌برداری فقط وقتی نوشته می‌شوند که قراردادی خدمتی بخواهد. فصلِ ۲۰ آن‌ها را برای <span class="ltr" dir="ltr">REQ-S01</span> نوشت. تا آن وقت، حالتِ مبنا درآمدِ خدمتی ندارد (<span class="ltr" dir="ltr">D-025</span>). در پرونده‌های کشوری هم هیچ محصولِ خدمتیِ منتشرشده‌ای پیدا نشد (<a href="55-iran-dossier.html#sec-ch55-e" class="quarto-xref"><span>بخش 55.6</span></a>، <a href="56-afghanistan-dossier.html#sec-ch56-e" class="quarto-xref"><span>بخش 56.6</span></a>، <a href="57-tajikistan-dossier.html#sec-ch57-e" class="quarto-xref"><span>بخش 57.6</span></a>).</p>
</div>
<pre class="text"><code>energy a 20 MW frequency service needs, against the battery's window
  usable window 4-36 MWh (ch 20 limits, A-299)
  hold (min)  energy MWh  from 20 MWh
           5         1.7          yes
          15         5.0          yes
          30        10.0          yes
          60        20.0           NO
  from a half-full battery (20 MWh) the service holds 48 min down
  and the same up; a contract asking for an hour needs a fuller
  state or a larger battery - the envelope is written from this</code></pre>
<div id="exm-ch59-envelope-calc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.65 (چهل‌وهشت دقیقه از نیمهٔ ظرفیت)</strong></span> <strong>پرسش.</strong> باتریِ <span class="ltr" dir="ltr">20 MW</span> با پنجرهٔ ۴ تا ۳۶ مگاوات‌ساعت، از حالتِ نیمه‌پر (۲۰ مگاوات‌ساعت)، خدمتِ تمام‌توان را چند دقیقه نگه می‌دارد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\((20 - 4)/20 \times 60 = 48\)</span> دقیقه پایین و همین اندازه بالا (تا ۳۶ مگاوات‌ساعت). نگه‌داشتِ ۵، ۱۵ و ۳۰ دقیقه شدنی است و یک ساعت نه.</p>
<p><strong>تفسیر.</strong> پوشِ خدمت از همین حساب نوشته می‌شود: توان، مدتِ نگه‌داشت و حالتِ شارژی که خدمت از آن آغاز می‌شود. قراردادی که یک ساعت بخواهد، یا حالتِ شارژِ بالاتر می‌خواهد که جابه‌جاییِ انرژی را کم می‌کند، یا باتریِ بزرگ‌تر (<a href="19-battery-storage.html" class="quarto-xref"><span>فصل 19</span></a>). حدها آموزشی‌اند.</p>
</div>
</section>
<section id="sec-ch59-f-open" class="level3" data-number="59.7.7">
<h3 data-number="59.7.7" class="anchored" data-anchor-id="sec-ch59-f-open"><span class="header-section-number">59.7.7</span> موردهای بازِ موردِ پیش‌بینی و خدمات</h3>
<div id="tbl-ch59-f-open" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-f-open-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.6: موردهای بازِ موردِ پیش‌بینی و خدمات
</figcaption>
<div aria-describedby="tbl-ch59-f-open-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 37%">
<col style="width: 12%">
<col style="width: 12%">
<col style="width: 37%">
</colgroup>
<thead>
<tr class="header">
<th>مورد</th>
<th>شناسه</th>
<th>صاحب</th>
<th>با چه بسته می‌شود</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مشخصاتِ خدماتِ بهره‌بردار</td>
<td><span class="ltr" dir="ltr">U-118</span></td>
<td>بهره‌بردارِ شبکه</td>
<td>سندِ مشخصاتِ خدمت</td>
</tr>
<tr class="even">
<td>قاعده‌های بازار یا قرارداد</td>
<td><span class="ltr" dir="ltr">U-132</span></td>
<td>خریدار</td>
<td>قراردادِ خرید و بازار</td>
</tr>
<tr class="odd">
<td>الزام‌های کنترل و خدمت</td>
<td><span class="ltr" dir="ltr">U-077</span> تا <span class="ltr" dir="ltr">U-080</span></td>
<td>بهره‌بردار و مالک</td>
<td>قراردادِ اتصال، آزمون</td>
</tr>
<tr class="even">
<td>پیش‌صلاحیتِ خدمت</td>
<td>—</td>
<td>بهره‌بردار</td>
<td>آزمونِ پیش‌صلاحیت</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ج»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا آرشیوِ پیش‌بینی با بذرهای ثابت ساخته می‌شود؟</li>
<li>پوششِ ۸۵ درصد دربارهٔ بازه چه می‌گوید؟</li>
<li>چرا ذخیره روی دنبالهٔ کمبود اندازه می‌شود؟</li>
<li>چهار ادعای خدمت کدام‌اند و هر کدام چه شاهدی دارد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch59-g" class="level2" data-number="59.8">
<h2 data-number="59.8" class="anchored" data-anchor-id="sec-ch59-g"><span class="header-section-number">59.8</span> چ. موردِ اتصال و صادرات</h2>
<p><strong>برنامهٔ کتاب برای این مورد:</strong> ماتریسِ دامنه و مالکیت که دارایی‌های جمع‌آوری و صادراتِ پروژه را از کارهای شرکتِ شبکه جدا کند؛ دفترِ قیدهای مسیر؛ نمودارِ تک‌خطیِ جمع‌آوری و صادرات؛ واسطِ پست و نقطهٔ اتصال؛ ورودی‌های مطالعه و حفاظت؛ برنامهٔ شاهدِ ساخت و راه‌اندازی؛ مرزِ بهره‌برداری و نگهداری؛ و مقایسهٔ هزینه و ریسکِ عمر. خطِ بیرونِ ساختگاه فقط وقتی در دامنه است که سناریوی مالکیت آن را به پروژه بدهد.</p>
<p>ماتریسِ دامنه در <a href="#sec-ch59-c-scope" class="quarto-xref"><span>بخش 59.4.3</span></a> آمد. نمودارِ تک‌خطی و ورودی‌های مطالعه و حفاظت در فصل‌های ۲۳، ۲۶ و ۲۸اند. دفترِ قیدهای مسیر و کریدورِ صادرات در فصلِ ۱۴ ساخته شد. این بخش گزینه‌های صادرات را در طولِ عمر می‌سنجد.</p>
<section id="sec-ch59-g-export" class="level3" data-number="59.8.1">
<h3 data-number="59.8.1" class="anchored" data-anchor-id="sec-ch59-g-export"><span class="header-section-number">59.8.1</span> گزینه‌های صادرات در طولِ عمر</h3>
<pre class="text"><code>export options over the plant life (ch 18 options; 70 u/MWh, WACC 7.5 %,
25 years; energy priced at the PPA, teaching)
  option                          capex  loss+out  PV energy   total
  overhead line, single circuit    3.18       771       0.60    3.78
  overhead line, double circuit    4.80       377       0.29    5.09
  underground cable               11.30       303       0.24   11.53
  lowest life cost: overhead line, single circuit (M u)
  the cable's long repairs and the double circuit's capital are
  priced in one number; route, permits and ownership still decide</code></pre>
<div id="exm-ch59-export" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.66 (خطِ تک‌مداره، با یک شرط)</strong></span> <strong>پرسش.</strong> سه گزینهٔ صادرات در مسیرِ <span class="ltr" dir="ltr">7.06 km</span>، با سرمایه به‌علاوهٔ ارزشِ فعلیِ انرژیِ ازدست‌رفته (تلف و قطع) در ۲۵ سال، چه هزینه‌ای دارند؟</p>
<p><strong>پاسخ.</strong> خطِ هوایی تک‌مداره <span class="ltr" dir="ltr">3.18</span> میلیون واحد سرمایه و <span class="ltr" dir="ltr">771</span> مگاوات‌ساعت در سال انرژیِ ازدست‌رفته دارد. جمعش <span class="ltr" dir="ltr">3.78</span> است. خطِ دومداره <span class="ltr" dir="ltr">5.09</span> و کابلِ زمینی <span class="ltr" dir="ltr">11.53</span> است. تک‌مداره ارزان‌ترین است.</p>
<p><strong>تفسیر.</strong> انرژیِ ازدست‌رفتهٔ تک‌مداره دو برابرِ دومداره است، ولی ارزشِ فعلیِ این تفاوت (<span class="ltr" dir="ltr">0.31</span> میلیون) از تفاوتِ سرمایه (<span class="ltr" dir="ltr">1.62</span> میلیون) بسیار کمتر است. شرطِ انتخاب این است که یک خرابیِ تکی کلِ نیروگاه را قطع می‌کند. پس طرحِ حفاظت و قطعِ متقابل باید آن را بپوشاند (<a href="28-grid-studies.html" class="quarto-xref"><span>فصل 28</span></a>). خطِ کابلی فقط وقتی معنا دارد که مسیرِ هوایی مجوز نگیرد (<a href="14-site-screening-micrositing.html" class="quarto-xref"><span>فصل 14</span></a>). ارزیابی با قیمتِ قرارداد است. اگر خرابیِ خط جریمهٔ قراردادی هم داشته باشد، دومداره نزدیک‌تر می‌شود.</p>
</div>
</section>
<section id="sec-ch59-g-collector" class="level3" data-number="59.8.2">
<h3 data-number="59.8.2" class="anchored" data-anchor-id="sec-ch59-g-collector"><span class="header-section-number">59.8.2</span> گزینه‌های کابلِ جمع‌آوری</h3>
<pre class="text"><code>collector cable options over 25 years (ch 18; energy at the PPA price)
  option             cost  loss MWh  PV loss   total   ok
  33 kV 240 mm2     1,260     1,966    1,534   2,794  yes
  33 kV 630 mm2     2,188       787      614   2,802  yes
  66 kV 240 mm2     1,989       492      384   2,373  yes
  lowest life cost among the ratings that carry the current: 66 kV 240 mm2
  at 33 kV the larger section costs +8 k u over the life - a
  break-even; 66 kV cuts the losses most, but its turbine
  transformers and switchgear are not in this comparison (ch 18)</code></pre>
<div id="exm-ch59-collector" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.67 (سطح‌مقطعِ بزرگ‌تر، سربه‌سر)</strong></span> <strong>پرسش.</strong> سه گزینهٔ کابلِ جمع‌آوریِ توربین‌ها در ۲۵ سال، با تلفِ قیمت‌گذاری‌شده، چه هزینه‌ای دارند؟</p>
<p><strong>پاسخ.</strong> در ۳۳ کیلوولت، کابلِ ۲۴۰ میلی‌مترمربع <span class="ltr" dir="ltr">2,794</span> و کابلِ ۶۳۰ <span class="ltr" dir="ltr">2,802</span> هزار واحد است: تفاوتِ ۸ هزار واحد، یعنی سربه‌سر. کابلِ ۶۶ کیلوولت <span class="ltr" dir="ltr">2,373</span> هزار واحد است، چون تلفش یک‌چهارم است.</p>
<p><strong>تفسیر.</strong> گزینهٔ ۶۶ کیلوولت ارزان‌تر به نظر می‌رسد، ولی ترانسفورماتورهای توربین و تابلوهای ۶۶ کیلوولت در این مقایسه نیستند. مقایسهٔ کامل آن‌ها را هم می‌خواهد (<a href="18-hybrid-architecture.html#sec-ch18-f" class="quarto-xref"><span>بخش 18.7</span></a>). درسِ روش این است که اول وارسیِ جریانِ مجاز و سپس هزینهٔ عمر می‌آید. گزینه‌ای که جریان را نکشد، هر قدر ارزان باشد، کنار می‌رود (<a href="24-cables-switchgear.html" class="quarto-xref"><span>فصل 24</span></a>).</p>
</div>
</section>
<section id="sec-ch59-g-inputs" class="level3" data-number="59.8.3">
<h3 data-number="59.8.3" class="anchored" data-anchor-id="sec-ch59-g-inputs"><span class="header-section-number">59.8.3</span> ورودی‌های مطالعه و حفاظت</h3>
<pre class="text"><code>grid-study and protection inputs (ch 28 register): 30 items
  status: received 16, requested 7, missing 5, assumed 2
  owners: operator 13, plant 10, OEM 7
  not yet in hand: 14 - IN-03, IN-05, IN-06, IN-07, IN-08, IN-09, IN-10, IN-11
    ...
  each missing input is a condition of the connection agreement
  and a line in the request to the network operator (ch 54-57)</code></pre>
<div id="exm-ch59-inputs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.68 (چهارده ورودی هنوز در دست نیست)</strong></span> <strong>پرسش.</strong> از سی ورودیِ مطالعه و حفاظتِ شبکه، چند تا هنوز در دستِ پروژه نیست و چه کسی آن‌ها را می‌دهد؟</p>
<p><strong>پاسخ.</strong> چهارده: هفت درخواست‌شده، پنج نیامده و دو فرض‌شده. بیشترِ ورودی‌ها را بهره‌بردارِ شبکه می‌دهد (۱۳ مورد). سازندگان هفت و خودِ نیروگاه ده مورد می‌دهند.</p>
<p><strong>تفسیر.</strong> هر ورودیِ نیامده شرطی در قراردادِ اتصال و سطری در درخواست به بهره‌بردار است. مطالعه‌ای که با ورودی‌های فرض‌شده انجام شود، برچسبش را نگه می‌دارد تا ورودیِ واقعی بیاید (<a href="28-grid-studies.html" class="quarto-xref"><span>فصل 28</span></a>). پرونده‌های کشوری نشان دادند که در هر سه کشور، بیشترِ همین ورودی‌ها از منبع‌های عمومی در دسترس نیست (<a href="55-iran-dossier.html#sec-ch55-d-gridgaps" class="quarto-xref"><span>بخش 55.5.5</span></a>، <a href="56-afghanistan-dossier.html#sec-ch56-d-gridgaps" class="quarto-xref"><span>بخش 56.5.7</span></a>، <a href="57-tajikistan-dossier.html#sec-ch57-d-gridgaps" class="quarto-xref"><span>بخش 57.5.7</span></a>).</p>
</div>
<pre class="text"><code>grid-study and protection inputs, item by item (ch 28 register)
  id     owner     status     item
  IN-01  operator  received   short-circuit level at POC, max/min
  IN-02  operator  received   X/R at POC
  IN-03  operator  requested  network model around the POC
  IN-04  operator  received   steady-state voltage range at POC
  IN-05  operator  assumed    frequency ranges and durations
  IN-06  operator  requested  fault clearing, auto-reclose times
  IN-07  operator  requested  protection settings at the grid end
  IN-08  operator  missing    background harmonics at POC (U-101)
  IN-09  operator  missing    emission allocation (U-100)
  IN-10  operator  missing    applicable code, version (U-102)
  IN-11  operator  requested  neighbouring plants and their size
  IN-12  plant     received   one-line diagram (D-027)
  IN-13  plant     received   main transformer guaranteed data
  IN-14  plant     missing    main transformer test data (FAT)
  IN-15  plant     received   33 kV cable lengths and sections
  IN-16  plant     received   132 kV line conductor and route
  IN-17  plant     missing    line measured impedance
  IN-18  OEM       received   unit data sheets (wind, PV, BESS)
  IN-19  OEM       received   unit P-Q capability vs voltage
  IN-20  OEM       received   unit RMS models with versions
  IN-21  OEM       requested  unit EMT models with versions
  IN-22  OEM       received   unit type tests (ride-through)
  IN-23  OEM       received   plant controller model and settings
  IN-24  OEM       requested  BESS PCS model and limits (S1)
  IN-25  plant     received   auxiliary loads (ch 23)
  IN-26  plant     received   earthing and neutral data
  IN-27  operator  received   metering point and class
  IN-28  operator  requested  telemetry signal list
  IN-29  plant     received   weather data for line rating
  IN-30  plant     assumed    outage rates of plant elements</code></pre>
<div id="exm-ch59-inputs-list" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.69 (ورودی‌هایی که از کارخانه می‌آیند)</strong></span> <strong>پرسش.</strong> کدام ورودی‌های نیامده را خودِ پروژه یا سازندگان باید بدهند، نه بهره‌بردار؟</p>
<p><strong>پاسخ.</strong> دادهٔ آزمونِ کارخانهٔ ترانسفورماتورِ اصلی (<span class="ltr" dir="ltr">IN-14</span>)، امپدانسِ اندازه‌گیری‌شدهٔ خط (<span class="ltr" dir="ltr">IN-17</span>)، مدل‌های گذرای الکترومغناطیسیِ واحدها (<span class="ltr" dir="ltr">IN-21</span>) و مدل و حدهای مبدّلِ باتری (<span class="ltr" dir="ltr">IN-24</span>).</p>
<p><strong>تفسیر.</strong> این چهار در دستِ خودِ پروژه‌اند: دو تا با آزمون‌های کارخانه و راه‌اندازی می‌آیند (<a href="43-transformer-manufacturing.html" class="quarto-xref"><span>فصل 43</span></a>، <a href="50-commissioning-handover.html" class="quarto-xref"><span>فصل 50</span></a>) و دو تا با قراردادِ خرید که مدل‌ها را با نسخه‌شان می‌خواهد (<a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>). ورودی‌های بهره‌بردار با نامه و قراردادِ اتصال می‌آیند (<a href="#sec-ch59-g-inputs" class="quarto-xref"><span>بخش 59.8.3</span></a>).</p>
</div>
</section>
<section id="sec-ch59-g-models" class="level3" data-number="59.8.4">
<h3 data-number="59.8.4" class="anchored" data-anchor-id="sec-ch59-g-models"><span class="header-section-number">59.8.4</span> مدل‌ها و تأییدهای مطالعهٔ شبکه</h3>
<pre class="text"><code>models of the grid study (ch 28): 8
  wind converter (RMS generic, OEM / plant)
      study: G-4.0 (61400-27-1); site: G-4.0
  wind converter (EMT vendor, OEM)
      study: W-EMT 7.2; site: W-EMT 7.3  &lt;- differs
  PV inverter (RMS vendor, OEM)
      study: PV-RMS 2.3 / FW 4.1.7; site: FW 4.2.0  &lt;- differs
  PV inverter (EMT vendor, OEM)
      study: PV-EMT 5.0 / FW 4.1.7; site: FW 4.2.0  &lt;- differs
  BESS PCS (RMS vendor, OEM)
      study: not received; site: FW 2.0.3  &lt;- differs
  plant controller (RMS vendor, OEM / plant)
      study: PPC 1.4, settings 7a91; site: settings 7a91
  collector network (aggregated, plant)
      study: rev C (this chapter); site: rev C
  132 kV line (pi model, plant)
      study: calculated; site: to be measured  &lt;- differs
approvals of the study: 7
  study scope and cases              approves: operator
  input data                         approves: data owner signs
  unit and controller models         approves: operator accepts
  study results                      approves: licensed engineer + operator
  protection settings                approves: operator (interface)
  test programme                     approves: operator
  compliance statement               approves: operator (operating notice)
  models whose study version differs from the site: 5
  each mismatch reopens the study for that unit (ch 28, ch 50)</code></pre>
<div id="exm-ch59-models" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.70 (پنج مدل، نسخهٔ دیگر)</strong></span> <strong>پرسش.</strong> از هشت مدلِ مطالعهٔ شبکه، چند تا نسخه‌ای دارند که با نسخهٔ نصب‌شده در ساختگاه فرق می‌کند؟</p>
<p><strong>پاسخ.</strong> پنج: مدلِ گذرای مبدّلِ توربین (<span class="ltr" dir="ltr">7.2</span> در برابرِ <span class="ltr" dir="ltr">7.3</span>)، دو مدلِ اینورتر (میان‌افزارِ <span class="ltr" dir="ltr">4.1.7</span> در برابرِ <span class="ltr" dir="ltr">4.2.0</span>)، مدلِ مبدّلِ باتری که هنوز نرسیده، و امپدانسِ خط که حساب شده و هنوز اندازه‌گیری نشده است.</p>
<p><strong>تفسیر.</strong> مطالعه‌ای که با نسخهٔ دیگری انجام شده، برای آن واحد بازبینی می‌شود. پیش از پذیرش، سازنده یا مدلِ نسخهٔ نصب‌شده را می‌دهد یا شاهد می‌آورد که تفاوت بی‌اثر است. همین تفاوتِ میان‌افزار در فصلِ ۴۴ هم دیده شد (<a href="44-converter-manufacturing.html" class="quarto-xref"><span>فصل 44</span></a>). هفت تأییدِ مطالعه هم صاحب دارند: بیشترشان را بهره‌بردارِ شبکه می‌پذیرد و نتیجه‌ها را مهندسِ دارای صلاحیت امضا می‌کند (<a href="28-grid-studies.html" class="quarto-xref"><span>فصل 28</span></a>).</p>
</div>
</section>
<section id="sec-ch59-g-open" class="level3" data-number="59.8.5">
<h3 data-number="59.8.5" class="anchored" data-anchor-id="sec-ch59-g-open"><span class="header-section-number">59.8.5</span> موردهای بازِ موردِ اتصال و صادرات</h3>
<div id="tbl-ch59-g-open" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-g-open-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.7: موردهای بازِ موردِ اتصال و صادرات
</figcaption>
<div aria-describedby="tbl-ch59-g-open-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 37%">
<col style="width: 12%">
<col style="width: 12%">
<col style="width: 37%">
</colgroup>
<thead>
<tr class="header">
<th>مورد</th>
<th>شناسه</th>
<th>صاحب</th>
<th>با چه بسته می‌شود</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>پیشنهادِ اتصال و پاسخ‌های بهره‌بردار</td>
<td><span class="ltr" dir="ltr">U-065</span> تا <span class="ltr" dir="ltr">U-068</span></td>
<td>بهره‌بردارِ شبکه</td>
<td>پیشنهادِ اتصال</td>
</tr>
<tr class="even">
<td>داده‌ها و کدِ شبکه</td>
<td><span class="ltr" dir="ltr">U-100</span> تا <span class="ltr" dir="ltr">U-103</span></td>
<td>بهره‌بردارِ شبکه</td>
<td>داده‌های مطالعه</td>
</tr>
<tr class="odd">
<td>مطالعهٔ خاک برای زمین</td>
<td><span class="ltr" dir="ltr">U-098</span></td>
<td>مالک</td>
<td>گزارشِ خاک</td>
</tr>
<tr class="even">
<td>ترازهای سیلِ آبراهه</td>
<td><span class="ltr" dir="ltr">U-107</span></td>
<td>مالک</td>
<td>مطالعهٔ سیل</td>
</tr>
<tr class="odd">
<td>آزمون‌های پذیرشِ بهره‌بردار</td>
<td><span class="ltr" dir="ltr">U-131</span></td>
<td>بهره‌بردارِ شبکه</td>
<td>برنامهٔ آزمون و شاهد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch59-g-interfaces" class="level3" data-number="59.8.6">
<h3 data-number="59.8.6" class="anchored" data-anchor-id="sec-ch59-g-interfaces"><span class="header-section-number">59.8.6</span> واسط‌ها در مرزِ اتصال</h3>
<pre class="text"><code>interface register (ch 18): 10 interfaces
  by kind: electrical 4, mechanical 1, thermal 1, comms 1, protection 1, civil
    1, water 1
  mismatches found by the check: 4
    IF-001: 0.6 against 0.69 (tol 2 %)
    IF-005: type MC-B not in ['type MC-A']
    IF-006: 120.0 against 100.0 (tol 5 %)
    IF-007: Modbus TCP not in ['IEC 60870-5-104', 'IEC 61850']
  the ch 18 register keeps its planted mismatches as data; the
  dossier lists the decision that answers each (D-012 inverter
  voltage, ch 41 connector type, D-023 battery HVAC, D-039
  protocols) and reruns the check at each design revision</code></pre>
<div id="exm-ch59-interfaces-reg" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.71 (چهار ناسازگاری، چهار تصمیم)</strong></span> <strong>پرسش.</strong> وارسیِ دفترِ واسط‌های فصلِ ۱۸ چند ناسازگاری نشان می‌دهد و کدام تصمیم‌ها پاسخشان داده‌اند؟</p>
<p><strong>پاسخ.</strong> چهار ناسازگاری از ده واسط: ولتاژِ خروجیِ اینورتر و ثانویهٔ ترانسفورماتور، نوعِ اتصال‌دهنده، توانِ سرمایشِ ظرف‌های باتری، و پروتکلِ ارتباط. پاسخ‌ها به ترتیب در <span class="ltr" dir="ltr">D-012</span> (ولتاژِ اینورتر)، فصلِ ۴۱ (یک نوع اتصال‌دهنده)، <span class="ltr" dir="ltr">D-023</span> (سرمایشِ <span class="ltr" dir="ltr">120 kW</span>) و <span class="ltr" dir="ltr">D-039</span> (پروتکل‌ها) آمدند.</p>
<p><strong>تفسیر.</strong> دفترِ واسط ناسازگاری‌های کاشته‌شده را به‌عنوانِ داده نگه می‌دارد تا وارسی چیزی برای یافتن داشته باشد. پرونده کنارِ هر یافته تصمیمی را می‌گذارد که پاسخش داد. در پروژهٔ واقعی، دفترِ واسط پس از هر بازنگری دوباره وارسی می‌شود و هیچ ناسازگاریِ بی‌پاسخی به ساخت نمی‌رسد (<a href="38-detailed-design-documents.html" class="quarto-xref"><span>فصل 38</span></a>).</p>
</div>
</section>
<section id="sec-ch59-g-route" class="level3" data-number="59.8.7">
<h3 data-number="59.8.7" class="anchored" data-anchor-id="sec-ch59-g-route"><span class="header-section-number">59.8.7</span> دفترِ قیدهای مسیر</h3>
<div id="tbl-ch59-route" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-route-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.8: دفترِ قیدهای مسیرِ صادرات
</figcaption>
<div aria-describedby="tbl-ch59-route-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 14%">
<col style="width: 42%">
</colgroup>
<thead>
<tr class="header">
<th>قید</th>
<th>منبع</th>
<th>اثر بر مسیرِ صادرات</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بنای تاریخیِ ویرانه و حریمِ آن</td>
<td>فصل‌های ۱۴ و ۳۳</td>
<td>کارهای کریدور حریم را می‌شکستند؛ مسیر یا روشِ کار جابه‌جا می‌شود</td>
</tr>
<tr class="even">
<td>گذر از آبراهه (وادی)</td>
<td>فصل‌های ۱۴ و ۲۹</td>
<td>دکل‌های کششی در دو سوی آبراهه؛ پی بالای ترازِ سیل</td>
</tr>
<tr class="odd">
<td>زمین‌های کشاورزی</td>
<td>فصلِ ۱۴</td>
<td>طولِ مسیر روی مزرعه کمینه؛ توافق با کاربران</td>
</tr>
<tr class="even">
<td>خانه‌های نزدیک</td>
<td>فصل‌های ۱۴ و ۳۳</td>
<td>فاصله برای نوفه و ایمنی</td>
</tr>
<tr class="odd">
<td>مسیرِ کوچِ گله به چشمه</td>
<td>فصلِ ۳۳</td>
<td>گذرگاهِ باز در کارِ ساخت و پس از آن</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch59-route" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.72 (مسیری که هزینه و قید را با هم می‌سنجد)</strong></span> <strong>پرسش.</strong> چرا مسیرِ کم‌هزینهٔ فصلِ ۱۴ کوتاه‌ترین مسیر نیست؟</p>
<p><strong>پاسخ.</strong> چون رستر هزینه قیدها را وزن می‌دهد: مزرعه، نزدیکیِ خانه‌ها، گذر از آبراهه و حریمِ ویرانه هر کدام هزینه‌ای افزوده دارند. مسیرِ کم‌هزینه کمی بلندتر است ولی از این قیدها دور می‌ماند (<a href="14-site-screening-micrositing.html#sec-ch14-e" class="quarto-xref"><span>بخش 14.12</span></a>).</p>
<p><strong>تفسیر.</strong> دفترِ قیدها و رسترِ هزینه یک سکه‌اند: دفتر می‌گوید چه چیزی مهم است و رستر می‌گوید چقدر. هر قیدِ تازه (مثلاً منطقهٔ کلیدیِ تنوعِ زیستی در تاجیکستان) یک لایه به رستر می‌افزاید و مسیر دوباره جست‌وجو می‌شود (<a href="57-tajikistan-dossier.html#exm-ch57-kba" class="quarto-xref">مثال&nbsp;<span>57.34</span></a>).</p>
</div>
</section>
<section id="sec-ch59-g-boundary" class="level3" data-number="59.8.8">
<h3 data-number="59.8.8" class="anchored" data-anchor-id="sec-ch59-g-boundary"><span class="header-section-number">59.8.8</span> مرزِ بهره‌برداری و نگهداری</h3>
<div id="tbl-ch59-boundary" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-boundary-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.9: مرزِ بهره‌برداری و نگهداری در نقطهٔ اتصال
</figcaption>
<div aria-describedby="tbl-ch59-boundary-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 37%">
<col style="width: 12%">
<col style="width: 12%">
<col style="width: 37%">
</colgroup>
<thead>
<tr class="header">
<th>کار</th>
<th>پروژه</th>
<th>شرکتِ شبکه</th>
<th>سابقهٔ مشترک</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بازدیدِ خط و حریم</td>
<td>در <span class="ltr" dir="ltr">O1</span></td>
<td>در <span class="ltr" dir="ltr">O2</span>، <span class="ltr" dir="ltr">O3</span></td>
<td>برنامهٔ بازدید، گزارش‌ها</td>
</tr>
<tr class="even">
<td>آزمونِ دوره‌ایِ حفاظتِ دو سر</td>
<td>سرِ نیروگاه</td>
<td>سرِ شبکه</td>
<td>تنظیم‌های توافق‌شده، آزمونِ مشترک</td>
</tr>
<tr class="odd">
<td>خاموشیِ برنامه‌ریزی‌شده</td>
<td>درخواست</td>
<td>تأیید</td>
<td>برنامهٔ خاموشی، مجوزِ کار</td>
</tr>
<tr class="even">
<td>کنتورِ درآمدی</td>
<td>نگهداری</td>
<td>پلمب، آزمونِ دوره‌ای</td>
<td>سابقهٔ پلمب و آزمون</td>
</tr>
<tr class="odd">
<td>پیوندِ اسکادا</td>
<td>سمتِ نیروگاه</td>
<td>سمتِ مرکزِ اعزام</td>
<td>فهرستِ نقطه‌ها، آزمونِ پایان‌به‌پایان</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch59-boundary" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.73 (سابقه‌ای که دو صاحب دارد)</strong></span> <strong>پرسش.</strong> چرا آزمونِ دوره‌ایِ حفاظتِ دو سرِ خط سابقهٔ مشترک می‌خواهد؟</p>
<p><strong>پاسخ.</strong> چون طرحِ حفاظتِ خط (دیفرانسیل یا قطعِ متقابل) با هر دو سر کار می‌کند. اگر یک سر تنظیمش را عوض کند و دیگری نداند، خطایی که باید در صدم ثانیه پاک شود ممکن است پاک نشود (<a href="26-protection-grounding-lightning.html" class="quarto-xref"><span>فصل 26</span></a>).</p>
<p><strong>تفسیر.</strong> مرزِ مالکیت مرزِ مسئولیت است، ولی مرزِ اطلاعات نیست. هر کارِ مرزی یک سابقهٔ مشترک، یک صاحب برای هر سر و یک آزمونِ مشترک دارد. این را قراردادِ اتصال و دستورالعمل‌های بهره‌برداری می‌نویسند (<a href="51-operations.html" class="quarto-xref"><span>فصل 51</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «چ»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ارزش‌گذاریِ عمرِ گزینه‌های صادرات چه چیزهایی را جمع می‌کند؟</li>
<li>چرا تک‌مداره با وجودِ انرژیِ ازدست‌رفتهٔ بیشتر ارزان‌تر است؟</li>
<li>شرطِ انتخابِ تک‌مداره چیست؟</li>
<li>کدام کارهای نقطهٔ اتصال سابقهٔ مشترک می‌خواهند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch59-h" class="level2" data-number="59.9">
<h2 data-number="59.9" class="anchored" data-anchor-id="sec-ch59-h"><span class="header-section-number">59.9</span> ح. موردِ تأمینِ مالیِ پروژه</h2>
<p><strong>برنامهٔ کتاب برای این مورد:</strong> مدلِ شفافِ جریانِ نقد و منابعِ مالی با ارز، تورم، مالیات، فروش، تأمینِ مالی و فرض‌های تولیدِ صریح؛ معیارهای تعریف‌شدهٔ خدمتِ بدهی؛ حالت‌های مبنا، پایین و سربه‌سر؛ دفترهای بررسیِ وام‌دهنده و بیمه‌گر و شرط‌های پیشین؛ تخصیصِ ریسکِ قرارداد؛ و پیشنهادِ تأمین‌پذیری بر پایهٔ شاهد. همهٔ فرض‌های آموزشی برچسب دارند و بازبینیِ حرفه‌ایِ ویژهٔ کشور لازم است.</p>
<p>مدل همان مدلِ فصلِ ۲۱ است (<span class="ltr" dir="ltr">PLP-PRJ-CAL-0001</span>). دفترِ شرط‌های پیشین و ریسک‌ها در فصل‌های ۲۱ و ۲۲ ساخته شد. این بخش حالت‌ها را کنار هم می‌گذارد و پیشنهاد می‌دهد.</p>
<section id="sec-ch59-h-terms" class="level3" data-number="59.9.1">
<h3 data-number="59.9.1" class="anchored" data-anchor-id="sec-ch59-h-terms"><span class="header-section-number">59.9.1</span> فرض‌های اعلام‌شدهٔ مدل</h3>
<pre class="text"><code>the stated assumptions of the finance model (ch 21, teaching A-304..310)
  currency: one unit 'u', nominal; costs in year-1 money indexed
  inflation 2.5% a year; PPA 70 u/MWh +2% a year for 20 years,
    then 45 u/MWh in year-1 money (merchant)
  unpaid curtailment 1% of energy; receivables 45 days, payables 30
  tax 25%, straight-line depreciation over 20 years
  debt 6% a year, fee 1.5%, tenor 15 years, sculpted
  sizing: DSCR 1.30 on P50, 1.20 on P90 one year; gearing &lt;= 75%
  DSRA 6 months; lock-up 1.10; default 1.05
  WACC 7.5%; cost of equity 10%
  energy: P50 year 1 of model 15.1; P90 one year = 0.935 x P50
  every line is a teaching value; a real model states the same
  list with sources, and the lenders' auditor checks it (ch 21 D)</code></pre>
<div id="exm-ch59-terms" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.74 (فهرستی که ممیز می‌خواند)</strong></span> <strong>پرسش.</strong> مدلِ مالیِ <span class="ltr" dir="ltr">P</span> کدام فرض‌ها را صریح اعلام می‌کند؟</p>
<p><strong>پاسخ.</strong> واحدِ پول و اسمی‌بودن، تورم، قیمت و شاخص‌گذاری و مدتِ قرارداد، قیمتِ پس از قرارداد، کاهشِ تولیدِ پرداخت‌نشده، روزهای دریافت و پرداخت، مالیات و استهلاک، نرخ و کارمزد و مدتِ وام، نسبت‌های اندازه‌گذاری، حسابِ ذخیره، قفل و پیش‌فرض، نرخِ تنزیل و هزینهٔ سهام، و تولیدِ <span class="ltr" dir="ltr">P50</span> و <span class="ltr" dir="ltr">P90</span>.</p>
<p><strong>تفسیر.</strong> برنامهٔ کتاب برای موردِ مالی همین را می‌خواهد: ارز، تورم، مالیات، فروش، تأمینِ مالی و تولید، همه صریح. هر سطر آموزشی است. در پروژه، هر سطر منبع دارد (قرارداد، قانونِ مالیات، پیشنهادِ وام‌دهنده، گزارشِ تولید) و ممیزِ مدل آن را با منبعش می‌سنجد (<a href="21-economics-contracts.html#sec-ch21-d" class="quarto-xref"><span>بخش 21.5</span></a>). سطرهایی که به کشور بسته‌اند، مالیات و ارز و پرداخت، از پیوستِ کشوری می‌آیند (<a href="#sec-ch59-country" class="quarto-xref"><span>بخش 59.17</span></a>).</p>
</div>
</section>
<section id="sec-ch59-h-cases" class="level3" data-number="59.9.2">
<h3 data-number="59.9.2" class="anchored" data-anchor-id="sec-ch59-h-cases"><span class="header-section-number">59.9.2</span> حالت‌های مالی</h3>
<pre class="text"><code>finance cases (ch 21 model, debt held at the base size)
  case                    min DSCR   LLCR  equity IRR
  base                        1.20   1.23       10.2%
  P90 one-year energy         1.12   1.14        8.5%
  capex +10 %                 1.22   1.25        8.1%
  one year late               1.20   1.23        8.7%
  price -10 %                 1.06   1.09        7.5%
  P90 + capex +10 %           1.12   1.15        6.6%
  break-even tariff for min DSCR 1.05 (default): 62.7 u/MWh
  break-even tariff for NPV 0 at WACC: 68.0 u/MWh
  lowest case: price -10 %, min DSCR 1.06 (+0.01 against the default);
  financeable at teaching terms, with the tariff as the thin margin</code></pre>
<div id="exm-ch59-finance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.75 (قیمت، حاشیهٔ باریک)</strong></span> <strong>پرسش.</strong> با بدهیِ ثابت، کدام حالت کمترین نسبتِ پوشش را می‌دهد و تعرفهٔ سربه‌سر چیست؟</p>
<p><strong>پاسخ.</strong> قیمتِ ۱۰ درصد کمتر کمینهٔ نسبتِ پوشش را به <span class="ltr" dir="ltr">1.06</span> می‌برد، فقط <span class="ltr" dir="ltr">0.01</span> بالای پیمانِ پیش‌فرض. <span class="ltr" dir="ltr">P90</span> یک‌ساله <span class="ltr" dir="ltr">1.12</span> و <span class="ltr" dir="ltr">P90</span> همراهِ هزینهٔ ۱۰ درصد بیشتر هم <span class="ltr" dir="ltr">1.12</span> است. تعرفهٔ سربه‌سر برای پیمانِ <span class="ltr" dir="ltr">1.05</span> حدودِ <span class="ltr" dir="ltr">62.7</span> واحد بر مگاوات‌ساعت است و برای ارزشِ فعلیِ صفر <span class="ltr" dir="ltr">68.0</span> واحد.</p>
<p><strong>تفسیر.</strong> تعرفهٔ سربه‌سرِ ارزشِ فعلی همان هزینهٔ ترازشدهٔ بخشِ الف است (<a href="#sec-ch59-a-economics" class="quarto-xref"><span>بخش 59.2.7</span></a>). دو عددِ مستقل یکی‌اند، و این وارسیِ مدل است. حاشیهٔ تأمین‌پذیری قیمت است: ۷ واحد تا پیمان و ۲ واحد تا ارزشِ صفر. پس پیشنهادِ تأمین‌پذیری مشروط است: تأمین‌پذیر با شرط‌های آموزشی، به شرطِ قیمتِ قرارداد، شاخص‌گذاری و ضمانتِ پرداخت. در هر کشور، همین سه با شاهدِ همان کشور وارسی می‌شوند (<a href="55-iran-dossier.html#sec-ch55-f" class="quarto-xref"><span>بخش 55.7</span></a>، <a href="56-afghanistan-dossier.html#sec-ch56-f" class="quarto-xref"><span>بخش 56.7</span></a>، <a href="57-tajikistan-dossier.html#sec-ch57-f" class="quarto-xref"><span>بخش 57.7</span></a>).</p>
</div>
</section>
<section id="sec-ch59-h-lockup" class="level3" data-number="59.9.3">
<h3 data-number="59.9.3" class="anchored" data-anchor-id="sec-ch59-h-lockup"><span class="header-section-number">59.9.3</span> سال‌های قفلِ توزیع</h3>
<pre class="text"><code>years with the DSCR below the lock-up (1.10): dividends stop
  case                     min years  which
  base                    1.20     0  -
  P90 one-year energy     1.12     0  -
  price -10 %             1.06     3  1, 14, 15
  P90 + price -10 %       0.97     6  1, 11, 12, 13, 14, 15
  the ch 21 model does not hold dividends in a lock-up year, so
  the equity IRR of these cases is a little high; ch 54 priced
  two held years at 10.22 -&gt; 9.90 %</code></pre>
<div id="exm-ch59-lockup" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.76 (قیمتِ پایین‌تر، سودِ دیرتر)</strong></span> <strong>پرسش.</strong> در کدام حالت‌ها نسبتِ پوشش زیرِ آستانهٔ قفلِ توزیع (<span class="ltr" dir="ltr">1.10</span>) می‌رود و توزیعِ سود متوقف می‌شود؟</p>
<p><strong>پاسخ.</strong> در حالتِ پایه و <span class="ltr" dir="ltr">P90</span> یک‌ساله هیچ سالی. با قیمتِ ۱۰ درصد کمتر سه سال (۱، ۱۴ و ۱۵) و کمینه <span class="ltr" dir="ltr">1.06</span>. با <span class="ltr" dir="ltr">P90</span> و قیمتِ کمتر با هم شش سال و کمینه <span class="ltr" dir="ltr">0.97</span>، زیرِ آستانهٔ نکول (<span class="ltr" dir="ltr">1.05</span>) و حتی زیرِ یک. در آن سال اندوختهٔ خدمتِ بدهی کمبود را می‌پردازد.</p>
<p><strong>تفسیر.</strong> مدلِ فصلِ ۲۱ سودِ سال‌های قفل را نگه نمی‌دارد، پس بازدهِ سهامِ این حالت‌ها کمی خوش‌بینانه است. فصلِ ۵۴ دو سال نگه‌داشتن را از <span class="ltr" dir="ltr">10.22</span> به <span class="ltr" dir="ltr">9.90</span> درصد قیمت گذاشت. حالتِ انرژی در مدل <span class="ltr" dir="ltr">P90</span> یک‌ساله را در همهٔ سال‌ها می‌گذارد، پس محافظه‌کارانه است: در واقع سالِ <span class="ltr" dir="ltr">P90</span> تک است. حالتِ قیمت چنین نیست، چون قیمتِ پایین در همهٔ سال‌ها با هم می‌ماند (<a href="21-economics-contracts.html" class="quarto-xref"><span>فصل 21</span></a>، <a href="#sec-ch59-d-tornado" class="quarto-xref"><span>بخش 59.5.3</span></a>).</p>
</div>
</section>
<section id="sec-ch59-h-profile" class="level3" data-number="59.9.4">
<h3 data-number="59.9.4" class="anchored" data-anchor-id="sec-ch59-h-profile"><span class="header-section-number">59.9.4</span> نسبتِ پوشش سال به سال</h3>
<pre class="text"><code>the debt-service cover year by year (ch 21 base, sculpted)
  year:     1     2     3     4     5     6     7     8
  DSCR:  1.20  1.38  1.37  1.35  1.34  1.33  1.32  1.32
  year:     9    10    11    12    13    14    15
  DSCR:  1.29  1.28  1.27  1.29  1.25  1.22  1.25
  minimum 1.20 in year 1; mean 1.30
  equity: 49,163 k u in, 204,054 k u out over the life
  a sculpted profile keeps the cover near its target every year;
  the lenders read the minimum, the sponsor the tail (ch 21 F)</code></pre>
<div id="exm-ch59-profile" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.77 (کمینه در سالِ نخست)</strong></span> <strong>پرسش.</strong> نسبتِ پوششِ خدمتِ بدهی در طولِ وامِ ۱۵ساله چگونه تغییر می‌کند؟</p>
<p><strong>پاسخ.</strong> کمینه <span class="ltr" dir="ltr">1.20</span> در سالِ نخست است، سپس به <span class="ltr" dir="ltr">1.38</span> می‌رسد و آرام تا <span class="ltr" dir="ltr">1.22</span> در سالِ ۱۴ پایین می‌آید. میانگین <span class="ltr" dir="ltr">1.30</span> است. سهام <span class="ltr" dir="ltr">49,163</span> هزار واحد می‌گذارد و در طولِ عمر <span class="ltr" dir="ltr">204,054</span> هزار واحدِ اسمی برمی‌دارد.</p>
<p><strong>تفسیر.</strong> وام با تولیدِ <span class="ltr" dir="ltr">P90</span> یک‌ساله اندازه شده است (<span class="ltr" dir="ltr">D-025</span>). کمینهٔ <span class="ltr" dir="ltr">1.20</span> در سالِ نخستِ حالتِ مبنا از این هدف نمی‌آید: در آن سال مطالباتِ خریدار (سرمایهٔ در گردش، حدودِ <span class="ltr" dir="ltr">2,171</span> هزار واحد) از جریانِ نقد کم می‌شود و بی آن پوششِ سالِ نخست حدودِ <span class="ltr" dir="ltr">1.39</span> است. اندازه‌گذاری روی برآوردی ساده از جریانِ نقد انجام شده، پس حالتِ <span class="ltr" dir="ltr">P90</span> در مدلِ کامل <span class="ltr" dir="ltr">1.12</span> می‌دهد، نه <span class="ltr" dir="ltr">1.20</span>. وام‌دهنده کمینه را می‌خواند و سرمایه‌گذار دنباله را: سال‌های پس از وام همهٔ جریانِ نقد مالِ سهام است (<a href="21-economics-contracts.html#sec-ch21-f" class="quarto-xref"><span>بخش 21.7</span></a>).</p>
</div>
</section>
<section id="sec-ch59-h-cp" class="level3" data-number="59.9.5">
<h3 data-number="59.9.5" class="anchored" data-anchor-id="sec-ch59-h-cp"><span class="header-section-number">59.9.5</span> شرط‌های پیشین</h3>
<pre class="text"><code>conditions precedent to financial close (ch 21 register): 12
  status: open 9, draft 3
  [draft] long-term resource and P50/P90 yield report    ch 12-16
  [open ] independent engineer's review of the yield     ch 16, 59
  [open ] grid connection agreement and studies          ch 17, 27-28
  [open ] permits and environmental consents             ch 14, 33, 55-57
  [open ] EPC contract: price, schedule, LDs, security   ch 38-40
  [draft] equipment warranties and type certificates     ch 9-11, 19, 41-46
  [open ] O&amp;M contract with availability guarantee       ch 51-52
  [open ] PPA signed, payment security in place          ch 21 E
  [open ] insurance programme (construction, operation)  ch 38, 51
  [draft] financial model audit (this lab)               ch 21 D, F
  [open ] hedging of rate and currency at close          ch 21 F
  [open ] equity committed, standby equity letter        ch 21 F
  no condition is closed by the engineering dossier alone: each
  needs a signed contract, a permit or an independent review</code></pre>
<div id="exm-ch59-cp" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.78 (سه پیش‌نویس، نُه باز)</strong></span> <strong>پرسش.</strong> از دوازده شرطِ پیشینِ بستنِ مالی، چند تا را پروندهٔ مهندسی تا حدی برآورده می‌کند؟</p>
<p><strong>پاسخ.</strong> سه تا پیش‌نویس‌اند: گزارشِ منبع و تولید، ضمانت‌ها و گواهی‌های نوعی، و ممیزیِ مدلِ مالی. نُه شرط باز‌اند و هر کدام قرارداد، مجوز یا بازبینیِ مستقل می‌خواهند.</p>
<p><strong>تفسیر.</strong> پروندهٔ مهندسی شاهدِ لازم را می‌دهد، ولی شرط را نمی‌بندد. بستنِ شرط با امضای طرفِ دیگر است: مهندسِ مستقل، بهره‌بردارِ شبکه، نهادِ مجوزدهنده، پیمانکار، خریدار یا بیمه‌گر. برای هر شرط، پرونده می‌گوید شاهدش در کدام بند است (<a href="#sec-ch59-map-index" class="quarto-xref"><span>بخش 59.1.1</span></a>).</p>
</div>
</section>
<section id="sec-ch59-h-diligence" class="level3" data-number="59.9.6">
<h3 data-number="59.9.6" class="anchored" data-anchor-id="sec-ch59-h-diligence"><span class="header-section-number">59.9.6</span> دفترِ بررسیِ وام‌دهنده و بیمه‌گر</h3>
<div id="tbl-ch59-diligence" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-diligence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.10: دفترِ بررسیِ وام‌دهنده و بیمه‌گر و شاهدِ هر موضوع
</figcaption>
<div aria-describedby="tbl-ch59-diligence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 37%">
<col style="width: 37%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>موضوع</th>
<th>پرسشِ بررسی‌کننده</th>
<th>شاهد در پرونده</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>منبع و تولید</td>
<td>داده چقدر بلند است و همبستگیِ بلندمدت چگونه است؟</td>
<td>بندهای ۲ و ۴</td>
</tr>
<tr class="even">
<td>فناوری</td>
<td>تجهیزات چه سابقه‌ای دارند و گواهی‌هایشان کدام‌اند؟</td>
<td>بندهای ۵ و ۹</td>
</tr>
<tr class="odd">
<td>اتصال</td>
<td>پیشنهادِ اتصال و مطالعه‌ها کجایند؟</td>
<td>بند ۸</td>
</tr>
<tr class="even">
<td>ساخت</td>
<td>قرارداد، برنامه و جریمه‌های تأخیر چیست؟</td>
<td>بند ۱۰</td>
</tr>
<tr class="odd">
<td>بهره‌برداری</td>
<td>ضمانتِ دسترس‌پذیری و نگهداری چیست؟</td>
<td>بندهای ۱۱ و ۱۲</td>
</tr>
<tr class="even">
<td>محیطِ زیست و جامعه</td>
<td>مجوزها، رایزنی و برنامه‌های اقدام کجایند؟</td>
<td>بند ۷ و پیوست‌های کشوری</td>
</tr>
<tr class="odd">
<td>بیمه</td>
<td>بزرگ‌ترین خسارتِ ممکن و زمانِ بازسازی چقدر است؟</td>
<td>بندهای ۷ و ۱۲</td>
</tr>
<tr class="even">
<td>کشور</td>
<td>قانون، ارز، پرداخت و تحریم‌ها چه می‌گویند؟</td>
<td>بند ۱۴</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch59-diligence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.79 (بزرگ‌ترین خسارتِ ممکن)</strong></span> <strong>پرسش.</strong> بیمه‌گر کدام سناریوی <span class="ltr" dir="ltr">P</span> را بزرگ‌ترین خسارتِ ممکن می‌داند و پرونده چه شاهدی برایش دارد؟</p>
<p><strong>پاسخ.</strong> از دست رفتنِ یک ترانسفورماتورِ اصلی در آتش، با زمانِ بازگشتِ حدودِ ۴۳۸۰ ساعت (۲۴۰ ساعت کار و ۴۱۴۰ ساعت انتظار برای واحدِ تازه)، یا از دست رفتنِ دو ظرفِ باتری در آتشِ زنجیره‌ای. شاهدها در بندهای ۷ و ۱۲ است: فاصله‌ها و دیوارِ آتش، خرابیِ با علتِ مشترک (<a href="#sec-ch59-e-ccf" class="quarto-xref"><span>بخش 59.6.3</span></a>) و ارزشِ یدکِ ترانسفورماتور (<a href="52-maintenance-ram.html" class="quarto-xref"><span>فصل 52</span></a>).</p>
<p><strong>تفسیر.</strong> بیمه‌گر و وام‌دهنده یک پرسش را از دو سو می‌پرسند: بیمه‌گر خسارت را، وام‌دهنده زمانِ بی‌درآمدی را. پرونده هر دو را با یک شاهد پاسخ می‌دهد. شمارِ ساعت‌ها همان ساعت‌های تعمیر و انتظارِ ثبتِ خرابی‌های فصلِ ۵۲ است.</p>
</div>
</section>
<section id="sec-ch59-h-alloc" class="level3" data-number="59.9.7">
<h3 data-number="59.9.7" class="anchored" data-anchor-id="sec-ch59-h-alloc"><span class="header-section-number">59.9.7</span> تخصیصِ ریسکِ قرارداد</h3>
<pre class="text"><code>contract-risk allocation of Plant P (teaching)
  energy below P50             owner
      sizing on P90; DSRA
  construction cost overrun    EPC contractor
      fixed price; LDs; security
  late completion              EPC contractor
      delay LDs capped; insurance
  equipment defects            suppliers
      warranties; performance guarantees
  grid curtailment             buyer above a threshold
      PPA clause (country)
  buyer late payment           owner, then buyer
      payment security; DSRA
  change in law                shared
      PPA change-in-law clause
  currency                     depends on the PPA
      indexation; hedge (country)
  8 risks; each row is checked against the signed contracts
  by counsel - this table is a design for them, not advice</code></pre>
<div id="exm-ch59-alloc-risk" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.80 (ریسک‌هایی که به کشور برمی‌گردند)</strong></span> <strong>پرسش.</strong> از هشت ریسکِ جدول، کدام‌ها پاسخشان به قراردادِ کشورِ پروژه بسته است؟</p>
<p><strong>پاسخ.</strong> سه تا: کاهشِ تولید به دستورِ شبکه، تغییرِ قانون و ارز. هر سه در پرونده‌های کشوری با شاهدِ متفاوت آمدند: بندِ کاهشِ تولیدِ تاجیکستان با دو خوانش (<a href="57-tajikistan-dossier.html#sec-ch57-f-curtail" class="quarto-xref"><span>بخش 57.7.1</span></a>)، ارز و شاخص‌گذاری در افغانستان (<a href="56-afghanistan-dossier.html#sec-ch56-f-index" class="quarto-xref"><span>بخش 56.7.3</span></a>)، و راهِ درآمد در ایران (<a href="55-iran-dossier.html#sec-ch55-f" class="quarto-xref"><span>بخش 55.7</span></a>).</p>
<p><strong>تفسیر.</strong> جدولِ تخصیص طرحی برای قراردادهاست، نه توصیهٔ حقوقی. مشاورِ حقوقی آن را با قراردادهای امضاشده می‌سنجد. ریسکی که در هیچ قراردادی صاحب ندارد، به مالک برمی‌گردد و در حالت‌های پایین دیده می‌شود.</p>
</div>
</section>
<section id="sec-ch59-h-footprint" class="level3" data-number="59.9.8">
<h3 data-number="59.9.8" class="anchored" data-anchor-id="sec-ch59-h-footprint"><span class="header-section-number">59.9.8</span> ردپای چرخهٔ عمر</h3>
<pre class="text"><code>lifecycle footprint per kWh, boundary: cradle to grave of the plant
(ch 33 inventory and operation, Monte Carlo of the factors)
  case  GWh/yr     P5    P50    P95  g CO2e/kWh
  S0     295.1   10.4   12.5   15.4
  S1     293.5   11.1   13.3   16.2
  the battery case overlaps the plant without it: the footprint
  is reported with its boundary and range, and it does not
  decide the battery (D-037); avoided emissions are kept apart</code></pre>
<div id="exm-ch59-footprint" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.81 (ردپایی که باتری را تعیین نمی‌کند)</strong></span> <strong>پرسش.</strong> ردپای کربنِ چرخهٔ عمرِ <span class="ltr" dir="ltr">P</span> با و بی باتری چند گرم بر کیلووات‌ساعت است؟</p>
<p><strong>پاسخ.</strong> بی باتری میانه <span class="ltr" dir="ltr">12.5</span> گرم با بازهٔ <span class="ltr" dir="ltr">10.4</span> تا <span class="ltr" dir="ltr">15.4</span>، و با باتری <span class="ltr" dir="ltr">13.3</span> گرم با بازهٔ <span class="ltr" dir="ltr">11.1</span> تا <span class="ltr" dir="ltr">16.2</span>. مرز از گهواره تا گور است، با بهره‌برداری و جایگزینی‌ها.</p>
<p><strong>تفسیر.</strong> دو بازه روی هم می‌افتند. پس ردپا معیارِ انتخابِ باتری نیست (<span class="ltr" dir="ltr">D-037</span>). پرونده آن را با مرز و بازه گزارش می‌کند و انتشارِ پرهیزشده را جدا نگه می‌دارد (<a href="33-environment-social.html" class="quarto-xref"><span>فصل 33</span></a>). ضریبِ انتشارِ برقی که در شبکه جایگزین می‌شود به شبکهٔ کشور بسته است و در پیوستِ کشوری می‌آید.</p>
</div>
</section>
<section id="sec-ch59-h-open" class="level3" data-number="59.9.9">
<h3 data-number="59.9.9" class="anchored" data-anchor-id="sec-ch59-h-open"><span class="header-section-number">59.9.9</span> موردهای بازِ موردِ تأمینِ مالی</h3>
<div id="tbl-ch59-h-open" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-h-open-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.11: موردهای بازِ موردِ تأمینِ مالی
</figcaption>
<div aria-describedby="tbl-ch59-h-open-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 37%">
<col style="width: 12%">
<col style="width: 12%">
<col style="width: 37%">
</colgroup>
<thead>
<tr class="header">
<th>مورد</th>
<th>شناسه</th>
<th>صاحب</th>
<th>با چه بسته می‌شود</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>پرسش‌های مالیِ فصلِ ۲۱</td>
<td><span class="ltr" dir="ltr">U-081</span> تا <span class="ltr" dir="ltr">U-084</span></td>
<td>مالک و مشاوران</td>
<td>قراردادها و نظرِ مشاوران</td>
</tr>
<tr class="even">
<td>دو قطعه زمین و توسعه</td>
<td><span class="ltr" dir="ltr">U-085</span></td>
<td>مالک</td>
<td>توافقِ زمین</td>
</tr>
<tr class="odd">
<td>زمانِ تحویلِ سازندگان و رزرو</td>
<td><span class="ltr" dir="ltr">U-087</span></td>
<td>سازندگان</td>
<td>قراردادِ رزرو</td>
</tr>
<tr class="even">
<td>الزام‌های کشورِ پروژه</td>
<td><span class="ltr" dir="ltr">U-135</span> تا <span class="ltr" dir="ltr">U-138</span></td>
<td>مشاورانِ محلی</td>
<td>پیوستِ کشوری</td>
</tr>
<tr class="odd">
<td>شرط‌های پیشینِ باز</td>
<td>—</td>
<td>مالک</td>
<td>دفترِ شرط‌های پیشین (<a href="#sec-ch59-h-cp" class="quarto-xref"><span>بخش 59.9.5</span></a>)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ح»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام حالت کمترین نسبتِ پوشش را می‌دهد؟</li>
<li>چرا تعرفهٔ سربه‌سرِ ارزشِ فعلی با هزینهٔ ترازشده یکی است؟</li>
<li>پیشنهادِ تأمین‌پذیری چه شرط‌هایی دارد؟</li>
<li>ریسکِ بی‌صاحب به چه کسی برمی‌گردد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch59-i" class="level2" data-number="59.10">
<h2 data-number="59.10" class="anchored" data-anchor-id="sec-ch59-i"><span class="header-section-number">59.10</span> خ. موردِ زمین و حفاظت‌های اجتماعی</h2>
<p><strong>برنامهٔ کتاب برای این مورد:</strong> خط‌مبنای ذی‌نفعان و کاربریِ زمین با منبعِ تأییدشده؛ ارزیابیِ حقوق، معیشت، کار، میراثِ فرهنگی، سلامت و ایمنیِ جامعه و اثرهای انباشته؛ طراحیِ پرهیز و کاهش، رایزنی و افشا، رسیدگی به شکایت و جبران، کنترلِ پیمانکار، پایش، بودجه، مسئولیت‌ها و شاهدِ پایان. حقوق و فرایندهای رضایتِ مردمِ بومی فقط وقتی به کار می‌روند که چارچوبِ حاکم و بازبینیِ دارای صلاحیت آن را مقرر کنند.</p>
<p>خط‌مبنا، دفترِ زمین، رایزنی، رسیدگی به شکایت و برنامهٔ پیمانکار در فصل‌های ۱۴، ۲۲ و ۳۳ ساخته شدند، و هجومِ کارگری و استخدامِ محلی در فصلِ ۴۹. این بخش داشبوردِ پایش را می‌سازد.</p>
<section id="sec-ch59-i-kpis" class="level3" data-number="59.10.1">
<h3 data-number="59.10.1" class="anchored" data-anchor-id="sec-ch59-i-kpis"><span class="header-section-number">59.10.1</span> داشبوردِ پایش</h3>
<pre class="text"><code>E&amp;S monitoring dashboard of Plant P (teaching values from ch 33, 49)
  indicator                                  value  target  status
  local hiring, share of workforce %          33.0    40.0  red
  grievances closed within 30 days %          82.0    90.0  amber
  raptor fatalities a year (estimate)          4.8     3.0  amber
  construction water, % of recharge          112.0   100.0  red
  night noise exceedances at dwellings         0.0     0.0  green
  women in consultation meetings %            18.0    30.0  red
  land users with signed agreements %         96.0   100.0  amber
  chance finds reported on time %            100.0   100.0  green
  amber 3, green 2, red 3
  each red line has a corrective action with an owner and a
  date, reported to the lenders and in the grievance register</code></pre>
<div id="exm-ch59-kpis" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.82 (سه قرمز، سه کهربایی)</strong></span> <strong>پرسش.</strong> از هشت شاخصِ پایشِ محیطی و اجتماعی، کدام‌ها قرمزند و چه اقدامی می‌خواهند؟</p>
<p><strong>پاسخ.</strong> سه قرمز: استخدامِ محلی (۳۳ درصد در برابرِ هدفِ ۴۰)، آبِ ساخت (۱۱۲ درصدِ تغذیهٔ آبخوان) و حضورِ زنان در جلسه‌های رایزنی (۱۸ درصد در برابرِ ۳۰). سه کهربایی: بستنِ شکایت‌ها در ۳۰ روز، برآوردِ تلفاتِ پرندگانِ شکاری و توافق‌های امضاشدهٔ کاربرانِ زمین.</p>
<p><strong>تفسیر.</strong> هر قرمز به یافته‌ای از فصل‌های پیشین برمی‌گردد. آبِ ساخت از بیرونِ آبخوان می‌آید (<span class="ltr" dir="ltr">D-033</span>، <a href="29-site-investigation-civil.html" class="quarto-xref"><span>فصل 29</span></a>). کمبودِ استخدامِ محلی برنامهٔ آموزش و قراردادِ پیمانکار را می‌خواهد (<a href="49-construction-installation.html" class="quarto-xref"><span>فصل 49</span></a>). حضورِ کمِ زنان جلسه‌های جدا با زمان و مکانِ مناسب را می‌خواهد (<a href="33-environment-social.html#sec-ch33-b" class="quarto-xref"><span>بخش 33.3</span></a>). برآوردِ تلفاتِ پرندگان تا پیمایشِ <span class="ltr" dir="ltr">U-113</span> کهربایی می‌ماند. هر خطِ قرمز صاحب، تاریخ و اقدامی دارد و به وام‌دهنده گزارش می‌شود. شاخص‌ها و هدف‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-574</span>).</p>
</div>
</section>
<section id="sec-ch59-i-baseline" class="level3" data-number="59.10.2">
<h3 data-number="59.10.2" class="anchored" data-anchor-id="sec-ch59-i-baseline"><span class="header-section-number">59.10.2</span> خط‌مبنای ذی‌نفعان و کاربریِ زمین</h3>
<div id="tbl-ch59-baseline" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-baseline-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.12: خط‌مبنای ذی‌نفعان و کاربریِ زمینِ نیروگاهِ <span class="ltr" dir="ltr">P</span> (ساختگی)
</figcaption>
<div aria-describedby="tbl-ch59-baseline-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 30%">
<col style="width: 20%">
<col style="width: 30%">
<col style="width: 20%">
</colgroup>
<thead>
<tr class="header">
<th>گروه</th>
<th>کاربری یا علاقه</th>
<th>منبعِ خط‌مبنا</th>
<th>حقِ موردِ نظر</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>خانوارهای دامدار</td>
<td>چرا روی <span class="ltr" dir="ltr">780 ha</span> و راهِ چشمه</td>
<td>فصل‌های ۱۴ و ۳۳</td>
<td>کاربریِ عرفی</td>
</tr>
<tr class="even">
<td>کشاورزانِ کنارِ مسیر</td>
<td>زمینِ کشت</td>
<td>فصلِ ۱۴</td>
<td>مالکیت یا اجاره</td>
</tr>
<tr class="odd">
<td>ساکنانِ روستا</td>
<td>نوفه، سوسوی سایه، ترافیک، آب</td>
<td>فصل‌های ۱۴ و ۳۳</td>
<td>سلامت و آسایش</td>
</tr>
<tr class="even">
<td>کارگرانِ محلی</td>
<td>کار و آموزش</td>
<td>فصل‌های ۳۳ و ۴۹</td>
<td>شرایطِ کار</td>
</tr>
<tr class="odd">
<td>نگهبانانِ میراث</td>
<td>ویرانهٔ تاریخی</td>
<td>فصلِ ۳۳</td>
<td>حفاظتِ میراث</td>
</tr>
<tr class="even">
<td>زنان و گروه‌های آسیب‌پذیر</td>
<td>معیشت و دسترسی</td>
<td>فصلِ ۳۳</td>
<td>مشارکتِ برابر</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<pre class="text"><code>land take and the herders' livelihood (ch 33 teaching values)
  permanent take 140.8 ha; temporary 6.0 ha
  herders: 5 households, 600 animals, 780 ha of grazing
  if all the take is grazing: 18.1% of it, about 13.0 k u a year
  plus a 3.5 km detour on the 1.2 km route to the spring
  the money is small; the access route is not - a crossing kept
  open and grazing allowed under the PV rows answer it (ch 33)</code></pre>
<div id="exm-ch59-land" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.83 (پولِ کم، راهِ مهم)</strong></span> <strong>پرسش.</strong> زمینی که نیروگاه می‌گیرد چه اثری بر معیشتِ پنج خانوارِ دامدار دارد؟</p>
<p><strong>پاسخ.</strong> زمینِ دائمیِ <span class="ltr" dir="ltr">140.8 ha</span> است. اگر همه روی چراگاه باشد، <span class="ltr" dir="ltr">18.1 %</span> از چراگاه، یعنی حدودِ <span class="ltr" dir="ltr">13</span> هزار واحد درآمد در سال. ولی راهِ گله به چشمه هم از <span class="ltr" dir="ltr">1.2 km</span> به <span class="ltr" dir="ltr">3.5 km</span> می‌رسد.</p>
<p><strong>تفسیر.</strong> پول کم است و راه نه: سه برابر شدنِ راهِ آب هر روز اثر دارد. پاسخِ طرح گذرگاهی باز در کارِ ساخت و پس از آن است، و چرا زیرِ ردیف‌های خورشیدی با توافق (<a href="33-environment-social.html#sec-ch33-b" class="quarto-xref"><span>بخش 33.3</span></a>). جبرانِ پولی جای این‌ها را نمی‌گیرد. شاهدِ پایانش پایشِ درآمدِ خانوارهاست (<a href="#exm-ch59-closure" class="quarto-xref">مثال&nbsp;<span>59.85</span></a>). مقدارها ساختگی‌اند.</p>
</div>
</section>
<section id="sec-ch59-i-plan" class="level3" data-number="59.10.3">
<h3 data-number="59.10.3" class="anchored" data-anchor-id="sec-ch59-i-plan"><span class="header-section-number">59.10.3</span> رایزنی، شکایت و کنترلِ پیمانکار</h3>
<div id="tbl-ch59-plan" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-plan-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.13: برنامهٔ رایزنی، شکایت و کنترلِ پیمانکار
</figcaption>
<div aria-describedby="tbl-ch59-plan-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 37%">
<col style="width: 12%">
<col style="width: 12%">
<col style="width: 37%">
</colgroup>
<thead>
<tr class="header">
<th>کار</th>
<th>چه کسی</th>
<th>کِی</th>
<th>شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>افشای اطلاعاتِ طرح به زبانِ محلی</td>
<td>مالک</td>
<td>پیش از هر مرحله</td>
<td>سابقهٔ جلسه‌ها و فهرستِ حاضران</td>
</tr>
<tr class="even">
<td>جلسه‌های جدا با زنان</td>
<td>مالک با تسهیل‌گرِ زن</td>
<td>هر فصل</td>
<td>شمارِ حاضران و موضوع‌ها</td>
</tr>
<tr class="odd">
<td>رسیدگی به شکایت</td>
<td>مالک، پیمانکار</td>
<td>پیوسته</td>
<td>دفترِ شکایت، زمانِ بستن</td>
</tr>
<tr class="even">
<td>برنامهٔ اسکان و رفتارِ کارگران</td>
<td>پیمانکار</td>
<td>پیش از بسیج</td>
<td>ممیزیِ ماهانه</td>
</tr>
<tr class="odd">
<td>برنامهٔ ترافیک و ساعت‌های آرام</td>
<td>پیمانکار</td>
<td>در ساخت</td>
<td>شمارشِ ترافیک، شکایت‌ها</td>
</tr>
<tr class="even">
<td>پایشِ پرندگان و لاشه</td>
<td>مالک</td>
<td>سه سالِ نخست</td>
<td>گزارش‌های فصلی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch59-plan" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.84 (قرمزی که برنامه پاسخ می‌دهد)</strong></span> <strong>پرسش.</strong> کدام ردیفِ این برنامه به شاخصِ قرمزِ «حضورِ زنان در جلسه‌ها» پاسخ می‌دهد و چگونه سنجیده می‌شود؟</p>
<p><strong>پاسخ.</strong> جلسه‌های جدا با زنان با تسهیل‌گرِ زن، در زمان و مکانی که زنان بتوانند بیایند. سنجه شمارِ حاضران و موضوع‌هایی است که در جلسه‌ها آمد و به اقدام رسید.</p>
<p><strong>تفسیر.</strong> شاخص می‌گوید کجا مشکل است و برنامه می‌گوید چه کسی و کِی چه کار می‌کند. پس هر قرمزِ داشبورد یک ردیف در برنامه دارد (<a href="#sec-ch59-i-kpis" class="quarto-xref"><span>بخش 59.10.1</span></a>). کارِ پیمانکار در قراردادش می‌آید و با ممیزی سنجیده می‌شود، نه با گزارشِ خودش (<a href="33-environment-social.html#sec-ch33-h" class="quarto-xref"><span>بخش 33.9</span></a>).</p>
</div>
</section>
<section id="sec-ch59-i-closure" class="level3" data-number="59.10.4">
<h3 data-number="59.10.4" class="anchored" data-anchor-id="sec-ch59-i-closure"><span class="header-section-number">59.10.4</span> بودجه و پایان</h3>
<div id="tbl-ch59-closure" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-closure-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.14: قلم‌های بودجهٔ محیطی و اجتماعی و شاهدِ پایانِ هر کدام
</figcaption>
<div aria-describedby="tbl-ch59-closure-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 14%">
<col style="width: 42%">
</colgroup>
<thead>
<tr class="header">
<th>قلم</th>
<th>فصل</th>
<th>شاهدِ پایان</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>جبرانِ کاربرانِ زمین و معیشت</td>
<td>۳۳</td>
<td>توافق‌های امضاشده، پرداخت‌ها، پایشِ درآمد پس از دو فصل</td>
</tr>
<tr class="even">
<td>پیمایش‌ها و پایشِ پرندگان</td>
<td>۳۳</td>
<td>گزارشِ پیمایش، جست‌وجوی لاشه، تصمیمِ ریزجانمایی</td>
</tr>
<tr class="odd">
<td>رسیدگی به شکایت</td>
<td>۳۳</td>
<td>دفترِ شکایت با زمانِ بستن و رضایت</td>
</tr>
<tr class="even">
<td>برنامهٔ پیمانکار (اسکان، ترافیک، رفتار)</td>
<td>۳۳، ۴۹</td>
<td>ممیزی‌ها و اقدام‌های اصلاحی</td>
</tr>
<tr class="odd">
<td>یافتهٔ اتفاقی و میراث</td>
<td>۳۳</td>
<td>گزارش‌ها و تأییدِ نهادِ میراث</td>
</tr>
<tr class="even">
<td>بازگرداندنِ زمین پس از ساخت و برچیدن</td>
<td>۲۹، ۵۳</td>
<td>پایشِ پوششِ گیاهی، تحویل به مالک</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch59-closure" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.85 (پایان یعنی شاهد، نه تاریخ)</strong></span> <strong>پرسش.</strong> چه وقت تعهدِ جبرانِ معیشت «تمام» است؟</p>
<p><strong>پاسخ.</strong> وقتی پایشِ درآمدِ خانوارهای اثرپذیر نشان دهد که به سطحِ پیش از طرح یا بهتر رسیده‌اند، نه وقتی آخرین پرداخت انجام شد. این پایش دست‌کم دو فصلِ کشت یا چرا ادامه می‌یابد.</p>
<p><strong>تفسیر.</strong> هر قلمِ بودجه شاهدِ پایانِ خود را دارد و آن شاهد در پرونده می‌آید. اگر وام‌دهنده‌ای با استانداردهای عملکرد (<span class="ltr" dir="ltr">STD-108</span>) در کار باشد، همین شاهدها گزارشِ دوره‌ای به او را می‌سازند (<a href="22-feasibility-options.html#sec-ch22-g" class="quarto-xref"><span>بخش 22.8</span></a>).</p>
</div>
</section>
<section id="sec-ch59-i-open" class="level3" data-number="59.10.5">
<h3 data-number="59.10.5" class="anchored" data-anchor-id="sec-ch59-i-open"><span class="header-section-number">59.10.5</span> موردهای بازِ موردِ زمین و جامعه</h3>
<div id="tbl-ch59-i-open" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-i-open-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.15: موردهای بازِ موردِ زمین و جامعه
</figcaption>
<div aria-describedby="tbl-ch59-i-open-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 37%">
<col style="width: 12%">
<col style="width: 12%">
<col style="width: 37%">
</colgroup>
<thead>
<tr class="header">
<th>مورد</th>
<th>شناسه</th>
<th>صاحب</th>
<th>با چه بسته می‌شود</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>یافته‌های ارزیابیِ اثرات و شرط‌های مجوز</td>
<td><span class="ltr" dir="ltr">U-086</span>، <span class="ltr" dir="ltr">U-112</span></td>
<td>مالک</td>
<td>مجوزِ محیط‌زیستی</td>
</tr>
<tr class="even">
<td>نتیجهٔ رایزنی و نیروی کارِ محلی</td>
<td><span class="ltr" dir="ltr">U-088</span></td>
<td>مالک</td>
<td>سابقهٔ رایزنی</td>
</tr>
<tr class="odd">
<td>پیمایش‌های پرندگان و خفاش‌ها</td>
<td><span class="ltr" dir="ltr">U-113</span></td>
<td>مالک</td>
<td>گزارشِ پیمایش</td>
</tr>
<tr class="even">
<td>تغذیه و حقوقِ آبخوان</td>
<td><span class="ltr" dir="ltr">U-114</span></td>
<td>مالک</td>
<td>مطالعهٔ آب‌شناسی</td>
</tr>
<tr class="odd">
<td>شرط‌های بازگرداندنِ زمین</td>
<td><span class="ltr" dir="ltr">U-134</span></td>
<td>مالک</td>
<td>مجوز و قراردادِ زمین</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «خ»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام شاخص‌ها قرمزند و هر کدام به کدام فصل برمی‌گردد؟</li>
<li>چرا برآوردِ تلفاتِ پرندگان کهربایی می‌ماند؟</li>
<li>تعهدِ جبرانِ معیشت کِی تمام است؟</li>
<li>حقوقِ مردمِ بومی کِی به کار می‌رود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch59-j" class="level2" data-number="59.11">
<h2 data-number="59.11" class="anchored" data-anchor-id="sec-ch59-j"><span class="header-section-number">59.11</span> د. موردِ تحویلِ اطلاعاتِ دارایی و عمر</h2>
<p><strong>برنامهٔ کتاب برای این مورد:</strong> نیازهای اطلاعاتی و سلسله‌مراتبِ تجهیزاتِ نیروگاهِ <span class="ltr" dir="ltr">P</span>؛ سابقه‌های پیوسته (برچسب، نقشه، سازنده، آزمون، پیکربندی، ضمانت، نگهداری)؛ وارسیِ طرح‌واره، ارجاع‌ها، مالکیت، دسترسی، پشتیبان و ورود به سامانهٔ مدیریتِ نگهداری؛ و نمایشِ به‌روزرسانی با یک تعمیر و یک بازنشستگیِ کنترل‌شده. همتای دیجیتال اختیاری است و فقط با کاربردِ نام‌برده و هزینهٔ عمرش توجیه می‌شود.</p>
<section id="sec-ch59-j-requirements" class="level3" data-number="59.11.1">
<h3 data-number="59.11.1" class="anchored" data-anchor-id="sec-ch59-j-requirements"><span class="header-section-number">59.11.1</span> نیازهای اطلاعاتی و سلسله‌مراتب</h3>
<pre class="text"><code>the equipment hierarchy of Plant P (ch 18 product breakdown)
  plant         1 kinds       1 items
  system        7 kinds       7 items
  subsystem     7 kinds      37 items
  equipment    16 kinds   2,419 items
  unit         14 kinds 118,016 items
  items in all: 120,480
  every item gets a functional location and a tag; only the
  maintainable ones get an asset record in the CMMS</code></pre>
<pre class="text"><code>information requirements by asset class (what the handover must carry)
  inverter      9: tag, floc, serial, firmware, settings checksum,
                  FAT, SAT, warranty end, maintenance plan
  transformer   8: tag, floc, serial, FAT report, oil and DGA baseline,
                  FRA baseline, warranty end, maintenance plan
  turbine       8: tag, floc, serial, type certificate, SAT,
                  service contract, SCADA points, maintenance plan
  relay         6: tag, floc, serial, settings file, test record,
                  firmware
  31 fields over four classes; the CMMS import checks each one
  is filled and points to a record that exists (ch 50)</code></pre>
<div id="exm-ch59-requirements" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.86 (صدوبیست هزار قلم، چند هزار دارایی)</strong></span> <strong>پرسش.</strong> سلسله‌مراتبِ تجهیزاتِ <span class="ltr" dir="ltr">P</span> چند قلم دارد و کدام‌ها به سامانهٔ مدیریتِ نگهداری می‌روند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">120,480</span> قلم در پنج سطح، بیشترش واحدها (ماژول‌ها، سلول‌ها و مانندِ آن‌ها). همهٔ قلم‌ها جایگاهِ کارکردی و برچسب می‌گیرند، ولی فقط تجهیزاتِ نگهداری‌پذیر سابقهٔ دارایی در سامانه دارند. برای چهار ردهٔ نمونه، <span class="ltr" dir="ltr">31</span> فیلدِ اطلاعاتی لازم است: از برچسب تا برنامهٔ نگهداری.</p>
<p><strong>تفسیر.</strong> ماژول‌ها یک‌به‌یک دارایی نیستند. سابقهٔ آن‌ها در سطحِ رشته یا جعبهٔ تجمیع است و سریالِ هر ماژول در پروندهٔ کارخانه می‌ماند (<a href="41-pv-manufacturing.html" class="quarto-xref"><span>فصل 41</span></a>). مرزِ «چه چیزی دارایی است» تصمیمِ نیازهای اطلاعاتی است و در آغاز گرفته می‌شود، نه هنگامِ ورود به سامانه (<a href="38-detailed-design-documents.html" class="quarto-xref"><span>فصل 38</span></a>، <a href="52-maintenance-ram.html#sec-ch52-i" class="quarto-xref"><span>بخش 52.10</span></a>).</p>
</div>
<pre class="text"><code>field values the CMMS import must carry for four classes (teaching)
  class        assets fields  values
  inverter         10      9      90
  transformer      12      8      96
  turbine          12      8      96
  relay            24      6     144
  total 426 values on 58 assets; at the rate of the sample
  register (3 problems in 10 rows) about 17 rows would
  carry a problem - the validation runs on every row</code></pre>
<div id="exm-ch59-import" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.87 (چهارصدوبیست‌وشش مقدار)</strong></span> <strong>پرسش.</strong> ورود به سامانهٔ مدیریتِ نگهداری برای چهار ردهٔ نمونه چند مقدار می‌خواهد و اگر وارسی نشود چند ردیف مشکل خواهند داشت؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">426</span> مقدار برای ۵۸ دارایی. با نرخِ ثبتِ نمونه (سه مشکل در ده ردیف)، حدودِ ۱۷ ردیف مشکل خواهند داشت.</p>
<p><strong>تفسیر.</strong> برای ورودِ سابقه‌ها، برخلافِ مهاجرت، وارسیِ نمونه کافی نیست: هر ردیف یک دارایی است و هر خطا یک کارِ نگهداریِ نادرست می‌سازد. پس وارسیِ بخشِ د روی همهٔ ردیف‌ها اجرا می‌شود (<a href="#sec-ch59-j-validate" class="quarto-xref"><span>بخش 59.11.4</span></a>). مهاجرت در نیمهٔ عمر فرق دارد، چون سابقه‌ها پیش‌تر وارسی شده‌اند و فقط نگاشت آزموده می‌شود (<a href="#sec-ch59-j-migration" class="quarto-xref"><span>بخش 59.11.6</span></a>).</p>
</div>
</section>
<section id="sec-ch59-j-access" class="level3" data-number="59.11.2">
<h3 data-number="59.11.2" class="anchored" data-anchor-id="sec-ch59-j-access"><span class="header-section-number">59.11.2</span> دسترسی، پشتیبان و مالکیتِ داده</h3>
<div id="tbl-ch59-access" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-access-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.16: دسترسی، پشتیبان و دورهٔ نگهداریِ سابقه‌های اصلی (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch59-access-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 37%">
<col style="width: 12%">
<col style="width: 25%">
<col style="width: 12%">
<col style="width: 12%">
</colgroup>
<thead>
<tr class="header">
<th>سابقه</th>
<th>مالک</th>
<th>دسترسیِ نوشتن</th>
<th>پشتیبان</th>
<th>نگهداری</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ثبتِ دارایی‌ها</td>
<td>مالک</td>
<td>مهندسیِ نگهداری</td>
<td>روزانه</td>
<td>تا برچیدن + ۱۰ سال</td>
</tr>
<tr class="even">
<td>پیکربندی و تنظیم‌ها</td>
<td>مالک</td>
<td>مهندسیِ کنترل، با مجوزِ تغییر</td>
<td>پس از هر تغییر</td>
<td>عمرِ نیروگاه</td>
</tr>
<tr class="odd">
<td>دادهٔ اسکادا</td>
<td>مالک</td>
<td>فقط سامانه</td>
<td>پیوسته</td>
<td>عمرِ نیروگاه</td>
</tr>
<tr class="even">
<td>سابقهٔ آزمون‌ها</td>
<td>مالک</td>
<td>تیمِ راه‌اندازی، سپس بستن</td>
<td>پس از تحویل</td>
<td>عمرِ نیروگاه</td>
</tr>
<tr class="odd">
<td>دستورهای کار</td>
<td>بهره‌بردار</td>
<td>تیمِ نگهداری</td>
<td>روزانه</td>
<td>قرارداد + ۵ سال</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch59-access" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.88 (سابقه‌ای که با قرارداد نمی‌رود)</strong></span> <strong>پرسش.</strong> اگر قراردادِ بهره‌برداری و نگهداری با پیمانکاری پایان یابد، دستورهای کارِ او چه می‌شوند؟</p>
<p><strong>پاسخ.</strong> باید در سامانهٔ مالک بمانند یا با قالبی مشخص به او تحویل شوند. قراردادِ پیمانکار این را می‌نویسد، با دورهٔ نگهداریِ پنج سال پس از پایانِ قرارداد.</p>
<p><strong>تفسیر.</strong> سابقهٔ خرابی پایهٔ نرخ‌های به‌روزشدهٔ مورد ث است (<a href="#sec-ch59-e-bayes" class="quarto-xref"><span>بخش 59.6.6</span></a>). اگر با پیمانکار برود، نیروگاه حافظه‌اش را از دست می‌دهد. مالکیتِ داده و دسترسی بخشی از امنیتِ سامانه‌های عملیاتی هم هست (<a href="36-ot-cybersecurity.html" class="quarto-xref"><span>فصل 36</span></a>). دوره‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-575</span>).</p>
</div>
</section>
<section id="sec-ch59-j-docs" class="level3" data-number="59.11.3">
<h3 data-number="59.11.3" class="anchored" data-anchor-id="sec-ch59-j-docs"><span class="header-section-number">59.11.3</span> سندهای پرونده به تفکیکِ رشته و نوع</h3>
<pre class="text"><code>documents of the dossier by discipline and type (266 documents)
  disc   REP  REG  SPC  CAL  PRO  DWG  LST  total
  PRJ     15   47    1    1   12    0    1     77
  GEN     16   15    4   10    9    0    1     55
  ELE     16    7   13   13    6    8   11     74
  CTL      5   10    5    3    7    1    4     35
  CIV      5    3    2    2    3    1    0     16
  MEC      3    0    2    0    2    1    1      9
  all     60   82   27   29   39   11   18    266
  other kinds: 0
  most documents: discipline PRJ (77), type REG (82); registers and
  reports together 142 of 266 (53%)</code></pre>
<div id="exm-ch59-docs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.89 (دفترها و گزارش‌ها، بیش از نیمی)</strong></span> <strong>پرسش.</strong> ۲۶۶ سندِ پرونده (۲۶۳ سندِ فصل‌های پیشین و سه سندِ این فصل) در کدام رشته‌ها و نوع‌ها هستند؟</p>
<p><strong>پاسخ.</strong> رشتهٔ پروژه <span class="ltr" dir="ltr">PRJ</span> با ۷۷ سند و رشتهٔ برق <span class="ltr" dir="ltr">ELE</span> با ۷۴ سند بیشترین‌اند. در میانِ نوع‌ها، دفتر <span class="ltr" dir="ltr">REG</span> با ۸۲ سند بیشترین است. دفترها و گزارش‌ها روی هم ۱۴۲ سند، یعنی ۵۳ درصد. نقشه فقط ۱۱ سند است، بیشترش برقی.</p>
<p><strong>تفسیر.</strong> پروندهٔ یک نیروگاه بیشتر دفتر و گزارش است تا نقشه. دفترها زنده‌اند و در بهره‌برداری به‌روز می‌شوند، پس صاحب و قالبِ داده می‌خواهند. نقشه‌ها با وضعیتِ چون‌ساخت بسته می‌شوند. همهٔ شماره‌ها با الگوی فصلِ ۲ ساخته شده‌اند و نوعِ دیگری بیرون از هفت نوع نیست (<a href="02-units-and-records.html" class="quarto-xref"><span>فصل 2</span></a>، <a href="38-detailed-design-documents.html" class="quarto-xref"><span>فصل 38</span></a>).</p>
</div>
</section>
<section id="sec-ch59-j-validate" class="level3" data-number="59.11.4">
<h3 data-number="59.11.4" class="anchored" data-anchor-id="sec-ch59-j-validate"><span class="header-section-number">59.11.4</span> وارسیِ ثبتِ دارایی‌ها پیش از ورود</h3>
<pre class="text"><code>asset register checked before the CMMS import (10 rows, teaching)
  missing: 1
    =PVF1-2-INV1: serial
  duplicate: 1
    =WS1-T02: tag
  dangling: 1
    =SUB-T2: test
  3 problems: the import waits until each is fixed at its
  source record, not in the CMMS (ch 38, ch 50)</code></pre>
<div id="exm-ch59-handover" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.90 (سه مشکل، سه منبع)</strong></span> <strong>پرسش.</strong> ده ردیفِ آموزشیِ ثبتِ دارایی‌ها پیش از ورود به سامانهٔ مدیریتِ نگهداری چه مشکلی دارند؟</p>
<p><strong>پاسخ.</strong> سه مشکل: سریالِ خالی برای اینورترِ <span class="ltr" dir="ltr">=PVF1-2-INV1</span>، برچسبِ تکراریِ <span class="ltr" dir="ltr">=WS1-T02</span> (دو توربین با یک برچسب) و آزمونی که وجود ندارد برای ترانسفورماتورِ <span class="ltr" dir="ltr">=SUB-T2</span> (<span class="ltr" dir="ltr">FAT-0099</span>).</p>
<p><strong>تفسیر.</strong> هر مشکل در سندِ منبعش درست می‌شود، نه در سامانهٔ نگهداری: سریال از سابقهٔ دریافت، برچسب از فهرستِ برچسب‌ها و آزمون از دفترِ آزمون‌ها (<a href="38-detailed-design-documents.html" class="quarto-xref"><span>فصل 38</span></a>، <a href="50-commissioning-handover.html" class="quarto-xref"><span>فصل 50</span></a>). اگر در سامانه درست شود، منبع و سامانه از هم جدا می‌شوند و تحویلِ بعدی همان خطا را دوباره می‌آورد. ردیف‌ها و خطاها آموزشی‌اند (<span class="ltr" dir="ltr">A-575</span>).</p>
</div>
</section>
<section id="sec-ch59-j-change" class="level3" data-number="59.11.5">
<h3 data-number="59.11.5" class="anchored" data-anchor-id="sec-ch59-j-change"><span class="header-section-number">59.11.5</span> یک تعمیر و سابقه‌هایش</h3>
<pre class="text"><code>one repair, the records it touches (replacing inverter =PVF1-1-INV1)
   1 work order with cause and parts
   2 asset register: serial, date
   3 configuration: firmware and settings checksum
   4 warranty claim of the old unit
   5 spares stock and reorder
   6 test record of the new unit (site test)
   7 SCADA point list (unchanged tags, new device id)
   8 as-built drawing (no change)
  8 records; a repair closed with fewer leaves the register
  describing a machine that is no longer there</code></pre>
<div id="exm-ch59-change-record" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.91 (هشت سابقه برای یک اینورتر)</strong></span> <strong>پرسش.</strong> وقتی اینورترِ <span class="ltr" dir="ltr">=PVF1-1-INV1</span> تعویض می‌شود، کدام سابقه‌ها باید به‌روز شوند؟</p>
<p><strong>پاسخ.</strong> هشت سابقه: دستورِ کار با علت و قطعه‌ها، سریال و تاریخ در ثبتِ دارایی‌ها، میان‌افزار و چکیدهٔ تنظیم‌ها، ادعای ضمانتِ دستگاهِ قدیم، موجودیِ یدک، آزمونِ ساختگاهِ دستگاهِ نو، شناسهٔ دستگاه در فهرستِ نقطه‌های اسکادا، و نقشهٔ چون‌ساخت که این بار تغییر نمی‌کند.</p>
<p><strong>تفسیر.</strong> تعمیری که با سابقه‌های کمتر بسته شود، ثبتِ دارایی‌ها را با ماشینی که دیگر آنجا نیست رها می‌کند. شناسهٔ دستگاه عوض می‌شود ولی برچسبِ جایگاه نه. برای همین سلسله‌مراتب «جایگاهِ کارکردی» و «تجهیز» را جدا نگه می‌دارد (<a href="35-scada-communications.html" class="quarto-xref"><span>فصل 35</span></a>). در بازنشستگی، همین سابقه‌ها با برنامهٔ مهاجرت به سامانهٔ تازه منتقل یا با جدولِ نگهداریِ سابقه‌ها بایگانی می‌شوند (<a href="53-repowering-retirement.html" class="quarto-xref"><span>فصل 53</span></a>).</p>
</div>
</section>
<section id="sec-ch59-j-migration" class="level3" data-number="59.11.6">
<h3 data-number="59.11.6" class="anchored" data-anchor-id="sec-ch59-j-migration"><span class="header-section-number">59.11.6</span> مهاجرتِ سابقه‌ها در نیمهٔ عمر</h3>
<pre class="text"><code>moving the asset records to a new CMMS at mid-life (teaching)
  equipment records to move: 2,419 (ch 18 hierarchy)
  sample checked with zero errors for &lt; 1 % at 95 %: 299 records
  checking all at 2 min a record: 81 hours; the sample: 10 h
  the sample proves the migration, not each record: errors found
  stop it and send it back to the mapping rules (ch 53, ch 58)</code></pre>
<div id="exm-ch59-migration" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.92 (دویست‌ونودونه سابقه)</strong></span> <strong>پرسش.</strong> اگر سامانهٔ مدیریتِ نگهداری در نیمهٔ عمر عوض شود، چگونه نشان دهیم مهاجرتِ <span class="ltr" dir="ltr">2,419</span> سابقهٔ تجهیز درست بوده است؟</p>
<p><strong>پاسخ.</strong> با نمونه‌ای از ۲۹۹ سابقه که بی هیچ خطا وارسی شود. آن نشان می‌دهد نرخِ خطا با اطمینانِ ۹۵ درصد زیرِ ۱ درصد است. وارسیِ همه حدودِ <span class="ltr" dir="ltr">81</span> ساعت کار است و نمونه حدودِ <span class="ltr" dir="ltr">10</span> ساعت.</p>
<p><strong>تفسیر.</strong> همان کرانِ آزمونِ بی‌خرابیِ فصلِ ۵۸ است (<a href="58-international-standards.html#sec-ch58-c-sample" class="quarto-xref"><span>بخش 58.4.6</span></a>). نمونه مهاجرت را می‌سنجد، نه تک‌تکِ سابقه‌ها. اگر خطایی پیدا شود، مهاجرت متوقف می‌شود و قاعده‌های نگاشت درست می‌شوند، نه آن سابقه به‌تنهایی (<a href="53-repowering-retirement.html" class="quarto-xref"><span>فصل 53</span></a>).</p>
</div>
</section>
<section id="sec-ch59-j-open" class="level3" data-number="59.11.7">
<h3 data-number="59.11.7" class="anchored" data-anchor-id="sec-ch59-j-open"><span class="header-section-number">59.11.7</span> موردهای بازِ موردِ تحویلِ اطلاعات</h3>
<div id="tbl-ch59-j-open" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-j-open-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.17: موردهای بازِ موردِ تحویلِ اطلاعات
</figcaption>
<div aria-describedby="tbl-ch59-j-open-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 37%">
<col style="width: 12%">
<col style="width: 12%">
<col style="width: 37%">
</colgroup>
<thead>
<tr class="header">
<th>مورد</th>
<th>شناسه</th>
<th>صاحب</th>
<th>با چه بسته می‌شود</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>پاسخ‌دهندهٔ سه موردِ واسطِ شبکه</td>
<td><span class="ltr" dir="ltr">U-119</span></td>
<td>مالک و بهره‌بردار</td>
<td>ماتریسِ مسئولیت</td>
</tr>
<tr class="even">
<td>سابقه‌های واسنجی و فایل‌های شبکهٔ چون‌ساخت</td>
<td><span class="ltr" dir="ltr">U-129</span></td>
<td>یکپارچه‌ساز</td>
<td>بستهٔ تحویل</td>
</tr>
<tr class="odd">
<td>روش‌نامه‌ها و مجوزهای پیمانکار</td>
<td><span class="ltr" dir="ltr">U-130</span></td>
<td>پیمانکار</td>
<td>سندهای تأییدشده</td>
</tr>
<tr class="even">
<td>روش‌های راه‌اندازی و آزمون‌های بهره‌بردار</td>
<td><span class="ltr" dir="ltr">U-131</span></td>
<td>مالک و بهره‌بردار</td>
<td>برنامهٔ آزمون</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>همتای دیجیتال، اختیاری
</div>
</div>
<div class="callout-body-container callout-body">
<p>همتای دیجیتال فقط وقتی به پرونده می‌آید که کاربردی نام‌برده داشته باشد، مثلاً شبیه‌سازیِ بارِ خستگیِ برج‌ها با دادهٔ اسکادا برای تصمیمِ تمدیدِ عمر (<a href="53-repowering-retirement.html" class="quarto-xref"><span>فصل 53</span></a>)، و هزینهٔ عمرش، از جمله نگهداری و به‌روزرسانیِ مدل، از ارزشِ آن تصمیم کمتر باشد. بی چنین کاربردی، ثبتِ دارایی‌ها، سابقهٔ آزمون‌ها و دادهٔ اسکادا همهٔ آنچه را لازم است می‌دهند.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «د»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه مشکلِ ثبتِ دارایی‌های نمونه کدام‌اند؟</li>
<li>چرا مشکل در سندِ منبع درست می‌شود، نه در سامانه؟</li>
<li>در تعویضِ اینورتر کدام شناسه عوض می‌شود و کدام نه؟</li>
<li>همتای دیجیتال کِی به پرونده می‌آید؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch59-k" class="level2" data-number="59.12">
<h2 data-number="59.12" class="anchored" data-anchor-id="sec-ch59-k"><span class="header-section-number">59.12</span> ذ. برگه‌های پرونده</h2>
<p>هر بندِ پرونده یک برگه دارد. برگه‌ها را برنامهٔ <span class="ltr" dir="ltr">sheets</span> از بخشِ «تحویل‌دادنیِ نیروگاهِ P» فصل‌ها می‌سازد: تصمیم‌ها با عنوانِ کوتاهشان، سندها و ناشناخته‌ها. هر فصلی که سندی بیفزاید یا ناشناخته‌ای ببندد، با اجرای دوبارهٔ برنامه در برگه دیده می‌شود. وضعیتِ هر بند از شمارِ ناشناخته‌های بازش می‌آید.</p>
<section id="sec-ch59-k-1" class="level3" data-number="59.12.1">
<h3 data-number="59.12.1" class="anchored" data-anchor-id="sec-ch59-k-1"><span class="header-section-number">59.12.1</span> بندِ ۱: پایهٔ همهٔ پرونده</h3>
<p>پایهٔ همهٔ پرونده: بستهٔ داده با شمارهٔ انتشار، دفترِ الزام‌ها، دفترِ فرض‌ها و دفترِ تغییرها. فصل‌ها: ۱، ۲، ۳، ۴، ۵، ۱۷، ۳۸.</p>
<div id="tbl-ch59-k-1" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-k-1-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.18: تصمیم‌های بندِ ۱
</figcaption>
<div aria-describedby="tbl-ch59-k-1-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>تصمیم</th>
<th>عنوان</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-001</span></td>
<td>خطِ مبنای نیروگاهِ <span class="ltr" dir="ltr">P</span></td>
<td>۱</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-004</span></td>
<td>مدل‌های پروژه</td>
<td>۱</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-005</span></td>
<td>قراردادهای برگهٔ محاسبه</td>
<td>۲</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-006</span></td>
<td>بازنگریِ برگهٔ محاسبه</td>
<td>۲</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-007</span></td>
<td>وارسیِ مدل‌های ریاضی</td>
<td>۳</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-008</span></td>
<td>پایهٔ محاسبه‌های انرژی</td>
<td>۴</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-009</span></td>
<td>استفاده از بستهٔ داده</td>
<td>۵</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-021</span></td>
<td>خطِ مبنای الزام‌ها</td>
<td>۱۷</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-042</span></td>
<td>طراحیِ تفصیلی و اطلاعات</td>
<td>۳۸</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>سندها (۲۷):</strong> <span class="ltr" dir="ltr">PLP-ELE-CAL-0001</span>، <span class="ltr" dir="ltr">PLP-ELE-LST-0003</span>، <span class="ltr" dir="ltr">PLP-ELE-SPC-0008</span>، <span class="ltr" dir="ltr">PLP-GEN-CAL-0001</span>، <span class="ltr" dir="ltr">PLP-GEN-CAL-0002</span>، <span class="ltr" dir="ltr">PLP-GEN-LST-0001</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0001</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0002</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0001</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0002</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0003</span>، <span class="ltr" dir="ltr">PLP-GEN-SPC-0001</span>، <span class="ltr" dir="ltr">PLP-GEN-SPC-0002</span>، <span class="ltr" dir="ltr">PLP-GEN-SPC-0004</span>، <span class="ltr" dir="ltr">PLP-MEC-DWG-0001</span>، <span class="ltr" dir="ltr">PLP-PRJ-PRO-0006</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0001</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0002</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0003</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0004</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0005</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0007</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0008</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0019</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0020</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0021</span>، <span class="ltr" dir="ltr">PLP-PRJ-REP-0001</span></p>
<p><strong>ناشناخته‌های نام‌برده (۲۲):</strong> <span class="ltr" dir="ltr">U-001</span>، <span class="ltr" dir="ltr">U-002</span>، <span class="ltr" dir="ltr">U-003</span>، <span class="ltr" dir="ltr">U-004</span>، <span class="ltr" dir="ltr">U-005</span>، <span class="ltr" dir="ltr">U-013</span>، <span class="ltr" dir="ltr">U-014</span>، <span class="ltr" dir="ltr">U-015</span>، <span class="ltr" dir="ltr">U-016</span>، <span class="ltr" dir="ltr">U-017</span>، <span class="ltr" dir="ltr">U-018</span>، <span class="ltr" dir="ltr">U-019</span>، <span class="ltr" dir="ltr">U-020</span>، <span class="ltr" dir="ltr">U-021</span>، <span class="ltr" dir="ltr">U-022</span>، <span class="ltr" dir="ltr">U-023</span>، <span class="ltr" dir="ltr">U-065</span>، <span class="ltr" dir="ltr">U-066</span>، <span class="ltr" dir="ltr">U-067</span>، <span class="ltr" dir="ltr">U-068</span>، <span class="ltr" dir="ltr">U-115</span>، <span class="ltr" dir="ltr">U-119</span></p>
<p><strong>وضعیت:</strong> با شرط‌های زیاد: ناشناخته‌ها پیش از دروازهٔ بعد اولویت‌بندی می‌شوند.</p>
<p><strong>مبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل:</strong> فصلِ ۲، فصلِ ۳، فصلِ ۴، فصلِ ۵، فصلِ ۱۷، فصلِ ۳۸.</p>
<pre class="text"><code>Plant P Reference Data Pack 1.0.0, scenario S0 (no-BESS); resource uncertainty
    A-029 (teaching values), 200,000 draws
screening, no density correction:
    P50 289.8 GWh, P90 276.6 GWh, std 10.1 GWh (3.5 %)
with first-order density correction:
    P50 273.4 GWh, P90 260.3 GWh, std 10.1 GWh (3.7 %)
the density effect is a BIAS (a known shift): it moves the centre; it is
    not added to the uncertainty</code></pre>
<pre class="text"><code>annual energy of the wind farm (data pack 1.0.0, S0), four mathematical
    routes:
  1 mean speed into the power curve             162.6 GWh  (function of a
    mean)
  2 Weibull k = 2.114, c = 8.017: 8760 x integral    191.4 GWh  (expectation)
  3 binned frequency x power at bin centres    192.7 GWh  (quadrature on bins)
  4 hour by hour (time series)                  192.5 GWh  (sum = integral)
  routes 2-4 agree within 0.7 %; route 1 is -16 % (mean of a nonlinear
    function)</code></pre>
<pre class="text"><code>one WT-5.0-150 at Plant P through the data-pack year (S0, synthetic data):
  mean hub density 1.046 kg/m3; mean wind power density 341 W/m2
  energy carried through the rotor area: 52.8 GWh/yr
  Betz limit 16/27 of it: 31.3 GWh/yr
  turbine output (density-corrected power curve, no farm losses): 16.68 GWh/yr
  capture: 31.6% of the wind, 53.3% of the Betz limit
  capacity factor 38.1%
  shear alpha 0.171: cube of the speed averaged over the disc = 0.9805 x hub;
    rotor-equivalent speed = 0.9935 x hub speed (-0.65 %)
  most of the wind's energy is never captured: above rated speed the turbine
    sheds it on purpose, and below cut-in there is nothing to gain</code></pre>
<pre class="text"><code>register rev A: 77 records, validation issues: 0
  by system: BES 1, INV 10, MET 4, PLT 1, PVB 10, SUB 1, SWG 1, TRF 1, WTG 48
  levels: plant 1, system-level items 37, components 39
  criticality: A 51, B 26
  most children: PLP-PLT-01 with 25
tag = PLP-&lt;system&gt;-&lt;nn&gt;[-&lt;component&gt;], e.g. PLP-WTG-07-GEN (teaching scheme,
    A-094)</code></pre>
<pre class="text"><code>requirements baseline for D-021 (draft):
  register: 12 requirements; verified 1, assumed 4, open 7
  grid request: 12 items to the operator; boundary matrix: 7 open cells
  the baseline is frozen only for what is verified or assumed
  with a source; open items carry an owner and a date; any
  change after the freeze goes through change control</code></pre>
<pre class="text"><code>requirements register (PLP-PRJ-REG-0007, draft): 12 entries
  status: verified 1, assumed 4, open 7
  priority: must 9, should 2, could 1
  without a measurable criterion: REQ-005, REQ-008, REQ-010, REQ-012
  without a link to a decision, assumption or unknown: REQ-005, REQ-007,
    REQ-008, REQ-010
  the crude check (a number in the measure) flags four: three
  are measurable by reference (the number lives in the grid
  code, the contract or the permit, which must be named);
  REQ-010 is a wish, not a requirement, until it names a
  measure (availability, mean time to repair); unlinked entries
  need a source document before the baseline is frozen</code></pre>
<pre class="text"><code>D-042 detailed design and information basis of Plant P (teaching)
  1 numbering, revisions and statuses of ch 2, enforced by the
    CDE workflow; register checked every week
  2 one source of truth per value: ratings in the approved
    one-line, CT data from the switchgear data sheets, lengths
    from the route survey; every link carries its revision
  3 requirements traced to design, verification method and
    evidence; none issued for construction without the first
    two
  4 an ICD per major skid; release for manufacture only with
    all items closed and the FAT procedure approved
  5 engineering progress by status credit; queries answered in
    14 days; changes with impact, cost, schedule and approval
  6 independent checks: one by one for protection, lifting and
    foundations, sampled for the rest
  7 grid interface: one accountable party per item; changes on
    either side notified before issue
  8 handover: owner's information requirements as checks;
    critical items at 98 % or better
  open: accountable owners of three interface items; the
    operator's interface schedule (U-115, U-119)</code></pre>
</section>
<section id="sec-ch59-k-2" class="level3" data-number="59.12.2">
<h3 data-number="59.12.2" class="anchored" data-anchor-id="sec-ch59-k-2"><span class="header-section-number">59.12.2</span> بندِ ۲: برنامهٔ اندازه‌گیریِ منبع و کیفیتِ داده</h3>
<p>برنامهٔ اندازه‌گیریِ منبع و کیفیتِ داده: ایستگاه‌ها، دکل و لیدار، آزمون‌های کیفیت و همبستگیِ بلندمدت. فصل‌ها: ۱۲، ۱۳.</p>
<div id="tbl-ch59-k-2" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-k-2-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.19: تصمیم‌های بندِ ۲
</figcaption>
<div aria-describedby="tbl-ch59-k-2-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>تصمیم</th>
<th>عنوان</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-016</span></td>
<td>مبنای منبعِ خورشیدی</td>
<td>۱۲</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-017</span></td>
<td>مبنای منبعِ باد</td>
<td>۱۳</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>سندها (۶):</strong> <span class="ltr" dir="ltr">PLP-GEN-CAL-0004</span>، <span class="ltr" dir="ltr">PLP-GEN-CAL-0005</span>، <span class="ltr" dir="ltr">PLP-GEN-PRO-0001</span>، <span class="ltr" dir="ltr">PLP-GEN-PRO-0002</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0004</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0005</span></p>
<p><strong>ناشناخته‌های نام‌برده (۸):</strong> <span class="ltr" dir="ltr">U-039</span>، <span class="ltr" dir="ltr">U-043</span>، <span class="ltr" dir="ltr">U-044</span>، <span class="ltr" dir="ltr">U-045</span>، <span class="ltr" dir="ltr">U-046</span>، <span class="ltr" dir="ltr">U-047</span>، <span class="ltr" dir="ltr">U-048</span>، <span class="ltr" dir="ltr">U-049</span></p>
<p><strong>وضعیت:</strong> با شرط: ناشناخته‌ها صاحب و تاریخ دارند.</p>
<p><strong>مبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل:</strong> فصلِ ۱۲، فصلِ ۱۳.</p>
<pre class="text"><code>measurement and data-quality plan of the Plant P station (PLP-GEN-PRO-0001):
  instruments: GHI and DHI (shadow ball) thermopile pyranometers,
    DNI pyrheliometer on a sun tracker, two POA reference cells
    (a redundant pair), rear-side cell, soiling pair,
    air temperature, humidity, pressure, rain, wind at 2 and 10 m
  sampling 1 s, stored one-minute mean/min/max; clock synchronised
    daily and logged; all times in local standard time +04:00
  quality control: missing, limits (physically possible, extremely
    rare), closure, night offset, stuck, clock (clear days), weekly
    ratio to the provider series; every flag kept with the value
  maintenance: dome cleaning daily in the dry season (log with
    time), levelling and desiccant monthly, tracker alignment
    weekly; recalibration by an accredited laboratory or by
    comparison on site at the interval the plan sets
  acceptance of a month: recovery after QC at least the plan's
    target (teaching: 95 %), closure within 8 % on 95 % of hours,
    ratio to provider stable within 2 % of its annual mean
  outputs: monthly QC report, filled hourly series with flags,
    soiling-loss series and rain events for the cleaning decision</code></pre>
<pre class="text"><code>long-term wind and farm energy (variance-ratio MCP, D-017):
  MCP line: site = +0.012 + 1.0862 x reference
  long-term 100 m mean 7.248 m/s; 2023 7.066 m/s
  farm after hub density and wakes: 2023 186.69 GWh,
    long term 191.87 GWh (+2.8 %)
  energy uncertainty from the wind 4.1 %: P90 long-term 181.8 GWh
  one year adds year-to-year 5.6 %: P90 one year 174.8 GWh
  2023 was a slightly calm year; the measured year alone would
  understate the long-term energy (chapter 11 used it as it is)</code></pre>
</section>
<section id="sec-ch59-k-3" class="level3" data-number="59.12.3">
<h3 data-number="59.12.3" class="anchored" data-anchor-id="sec-ch59-k-3"><span class="header-section-number">59.12.3</span> بندِ ۳: قیدهای ساختگاه</h3>
<p>قیدهای ساختگاه، پیمایش‌ها، چیدمانِ مقدماتی، ترازِ آب و برنامهٔ نگهداشتِ آن. فصل‌ها: ۱۴، ۲۹.</p>
<div id="tbl-ch59-k-3" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-k-3-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.20: تصمیم‌های بندِ ۳
</figcaption>
<div aria-describedby="tbl-ch59-k-3-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>تصمیم</th>
<th>عنوان</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-018</span></td>
<td>چیدمانِ مقدماتی</td>
<td>۱۴</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-033</span></td>
<td>عمران و آب</td>
<td>۲۹</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>سندها (۱۲):</strong> <span class="ltr" dir="ltr">PLP-CIV-CAL-0001</span>، <span class="ltr" dir="ltr">PLP-CIV-DWG-0001</span>، <span class="ltr" dir="ltr">PLP-CIV-PRO-0001</span>، <span class="ltr" dir="ltr">PLP-CIV-REG-0001</span>، <span class="ltr" dir="ltr">PLP-CIV-REP-0001</span>، <span class="ltr" dir="ltr">PLP-CIV-REP-0002</span>، <span class="ltr" dir="ltr">PLP-CIV-SPC-0001</span>، <span class="ltr" dir="ltr">PLP-ELE-DWG-0003</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0003</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0006</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0006</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0006</span></p>
<p><strong>ناشناخته‌های نام‌برده (۱۱):</strong> <span class="ltr" dir="ltr">U-049</span>، <span class="ltr" dir="ltr">U-050</span>، <span class="ltr" dir="ltr">U-051</span>، <span class="ltr" dir="ltr">U-052</span>، <span class="ltr" dir="ltr">U-053</span>، <span class="ltr" dir="ltr">U-054</span>، <span class="ltr" dir="ltr">U-055</span>، <span class="ltr" dir="ltr">U-104</span>، <span class="ltr" dir="ltr">U-105</span>، <span class="ltr" dir="ltr">U-106</span>، <span class="ltr" dir="ltr">U-107</span></p>
<p><strong>وضعیت:</strong> با شرط‌های زیاد: ناشناخته‌ها پیش از دروازهٔ بعد اولویت‌بندی می‌شوند.</p>
<p><strong>مبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل:</strong> فصلِ ۱۴، فصلِ ۲۹.</p>
<pre class="text"><code>constraint register PLP-GEN-REG-0003, rev A (screening):
  id    constraint                          source
  C-01  raptor nest on the ridge             ecology layer (desk)
  C-02  herders' seasonal camp B             screening survey
  C-03  customary grazing area               screening survey
  C-04  spring and channel                   screening survey
  C-05  wadi floods                          terrain model
  C-06  setbacks to dwellings, roads, lines  teaching values A-260
  C-07  terrain and soils                    50 m terrain model
  C-08  caravanserai ruin                    heritage layer (desk)
  C-09  farm strips on the export side       screening survey
  C-10  grid substation bay and route        grid operator (to ask)
  C-11  aviation and radar                   none yet
  C-12  water for construction and cleaning  demand estimate A-261
  every row also has: status (all open), owner, the verification
  that closes it and the layouts it affects; rows close with
  evidence, never with a date alone</code></pre>
<pre class="text"><code>civil and water basis of Plant P (D-033):
  ground: model from 10 boreholes and 2 seismic lines,
    interpolated only with stated limits; the further
    investigation of int_investigation before design; no
    foundation chosen here (ch 30 with the engineers)
  roads and pads: grades within the transport limits (U-106),
    curve widening by swept path, aggregate by CBR section,
    crane pads checked where soft ground lies (T07); the
    grade line never dams the wadi (fill capped at the crest)
  drainage: rational method on the 1-hour Gumbel record,
    culvert or ford at the wadi crossing with an overtopping
    path; sediment ponds while ground is bare
  climate: design values with the record's trend, not as if
    stationary; hazards linked to the parts they govern
  fire: access, firewater and runoff containment from the
    fire strategy and the authority (U-105), placeholders here
  water: W-1 for operation with the tank carrying summer;
    construction water from another source (trucked or
    treated) - 54,000 m3 short; cleaning by robots preferred
    on water grounds (D-014 robot vs truck at bid confirmed)
  corridor: the ch 14 route straightened (4 angle points,
    28 towers) with its register of surveys and permits;
    substation 1.8 m above the channel bed: platform level
    and any diversion bund after a flood study (U-107)
  open: water right and abstraction volume (U-104); fire
    strategy values (U-105); transport limits (U-106);
    wadi flood levels and flow paths (U-107)</code></pre>
</section>
<section id="sec-ch59-k-4" class="level3" data-number="59.12.4">
<h3 data-number="59.12.4" class="anchored" data-anchor-id="sec-ch59-k-4"><span class="header-section-number">59.12.4</span> بندِ ۴: مدلِ تولید با تلف‌ها</h3>
<p>مدلِ تولید با تلف‌ها، و بیانیهٔ عدمِ قطعیت با <span class="ltr" dir="ltr">P50</span> و <span class="ltr" dir="ltr">P90</span>. فصل‌ها: ۱۵، ۱۶.</p>
<div id="tbl-ch59-k-4" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-k-4-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.21: تصمیم‌های بندِ ۴
</figcaption>
<div aria-describedby="tbl-ch59-k-4-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>تصمیم</th>
<th>عنوان</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-019</span></td>
<td>مبنای انرژی</td>
<td>۱۵</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-020</span></td>
<td>مبنای عدمِ قطعیت</td>
<td>۱۶</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>سندها (۵):</strong> <span class="ltr" dir="ltr">PLP-GEN-CAL-0006</span>، <span class="ltr" dir="ltr">PLP-GEN-CAL-0007</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0007</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0008</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0009</span></p>
<p><strong>ناشناخته‌های نام‌برده (۹):</strong> <span class="ltr" dir="ltr">U-056</span>، <span class="ltr" dir="ltr">U-057</span>، <span class="ltr" dir="ltr">U-058</span>، <span class="ltr" dir="ltr">U-059</span>، <span class="ltr" dir="ltr">U-060</span>، <span class="ltr" dir="ltr">U-061</span>، <span class="ltr" dir="ltr">U-062</span>، <span class="ltr" dir="ltr">U-063</span>، <span class="ltr" dir="ltr">U-064</span></p>
<p><strong>وضعیت:</strong> با شرط: ناشناخته‌ها صاحب و تاریخ دارند.</p>
<p><strong>مبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل:</strong> فصلِ ۱۵، فصلِ ۱۶.</p>
<pre class="text"><code>energy-yield statement of Plant P, model 15.1 (P50, long term, S0):
  wind at MV  193.14 GWh   (gross 218.79; density, terrain,
    wakes, long term, availability)
  PV at MV    108.36 GWh   (POA at STC 129.15; year 1)
  electrical losses and own use    5.64 GWh
  curtailment at 100 MW            0.23 GWh
  grid outages (12 h)             0.49 GWh
  net at the point of connection   295.14 GWh; capacity factor 0.337
  not included: uncertainty and P90 (chapter 16), life-mean
  degradation, the S1 battery, price and dispatch effects
  basis: model 15.1: lt_wind=1.028, lt_pv=0.988, av_wind=0.981, av_pv ...</code></pre>
<pre class="text"><code>financing memo, Plant P (S0), teaching terms A-281:
  yield: P50 295 GWh; one-year sigma 15 GWh; P90 1y 276; P99 1y 260 GWh
  ten-year P90 280 GWh (for the average over a loan)
  debt sized 79,287 k u by the P90 1y case; P50 cover 1.32
  separate downside cases: price, cost, availability guarantee
  (lab E); a P90 delivery guarantee costs about 71 k u a year
  open items: U-061 lender's cases and ratios, U-062 a second
    year of measurement, U-063 correlation of the long-term
    errors of wind and PV</code></pre>
</section>
<section id="sec-ch59-k-5" class="level3" data-number="59.12.5">
<h3 data-number="59.12.5" class="anchored" data-anchor-id="sec-ch59-k-5"><span class="header-section-number">59.12.5</span> بندِ ۵: منطقِ معماری و انتخابِ تجهیز</h3>
<p>منطقِ معماری و انتخابِ تجهیز: فتوولتائیک، توربین، اینورتر و باتری. فصل‌ها: ۸، ۹، ۱۰، ۱۱، ۱۸، ۱۹.</p>
<div id="tbl-ch59-k-5" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-k-5-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.22: تصمیم‌های بندِ ۵
</figcaption>
<div aria-describedby="tbl-ch59-k-5-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>تصمیم</th>
<th>عنوان</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-011</span></td>
<td>پیشرانهٔ گیربکس‌دار با مبدّلِ کامل</td>
<td>۸</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-012</span></td>
<td>ولتاژِ <span class="ltr" dir="ltr">AC</span> اینورترها</td>
<td>۹</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-013</span></td>
<td>چیدمانِ آرایه</td>
<td>۱۰</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-014</span></td>
<td>مبنای شستشو</td>
<td>۱۰</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-015</span></td>
<td>مبنای انرژیِ باد</td>
<td>۱۱</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-022</span></td>
<td>مبنای معماری</td>
<td>۱۸</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-023</span></td>
<td>مبنای باتری</td>
<td>۱۹</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>سندها (۲۷):</strong> <span class="ltr" dir="ltr">PLP-ELE-CAL-0004</span>، <span class="ltr" dir="ltr">PLP-ELE-CAL-0005</span>، <span class="ltr" dir="ltr">PLP-ELE-CAL-0006</span>، <span class="ltr" dir="ltr">PLP-ELE-CAL-0007</span>، <span class="ltr" dir="ltr">PLP-ELE-DWG-0001</span>، <span class="ltr" dir="ltr">PLP-ELE-DWG-0002</span>، <span class="ltr" dir="ltr">PLP-ELE-DWG-0004</span>، <span class="ltr" dir="ltr">PLP-ELE-LST-0002</span>، <span class="ltr" dir="ltr">PLP-ELE-PRO-0001</span>، <span class="ltr" dir="ltr">PLP-ELE-PRO-0002</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0002</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0003</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0004</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0005</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0006</span>، <span class="ltr" dir="ltr">PLP-ELE-SPC-0001</span>، <span class="ltr" dir="ltr">PLP-ELE-SPC-0002</span>، <span class="ltr" dir="ltr">PLP-ELE-SPC-0003</span>، <span class="ltr" dir="ltr">PLP-ELE-SPC-0004</span>، <span class="ltr" dir="ltr">PLP-GEN-CAL-0003</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0004</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0005</span>، <span class="ltr" dir="ltr">PLP-MEC-LST-0001</span>، <span class="ltr" dir="ltr">PLP-MEC-PRO-0001</span>، <span class="ltr" dir="ltr">PLP-MEC-REP-0001</span>، <span class="ltr" dir="ltr">PLP-MEC-REP-0002</span>، <span class="ltr" dir="ltr">PLP-MEC-SPC-0001</span></p>
<p><strong>ناشناخته‌های نام‌برده (۲۹):</strong> <span class="ltr" dir="ltr">U-013</span>، <span class="ltr" dir="ltr">U-016</span>، <span class="ltr" dir="ltr">U-027</span>، <span class="ltr" dir="ltr">U-028</span>، <span class="ltr" dir="ltr">U-029</span>، <span class="ltr" dir="ltr">U-030</span>، <span class="ltr" dir="ltr">U-031</span>، <span class="ltr" dir="ltr">U-032</span>، <span class="ltr" dir="ltr">U-033</span>، <span class="ltr" dir="ltr">U-034</span>، <span class="ltr" dir="ltr">U-035</span>، <span class="ltr" dir="ltr">U-036</span>، <span class="ltr" dir="ltr">U-037</span>، <span class="ltr" dir="ltr">U-038</span>، <span class="ltr" dir="ltr">U-039</span>، <span class="ltr" dir="ltr">U-040</span>، <span class="ltr" dir="ltr">U-041</span>، <span class="ltr" dir="ltr">U-042</span>، <span class="ltr" dir="ltr">U-065</span>، <span class="ltr" dir="ltr">U-067</span>، <span class="ltr" dir="ltr">U-068</span>، <span class="ltr" dir="ltr">U-069</span>، <span class="ltr" dir="ltr">U-070</span>، <span class="ltr" dir="ltr">U-071</span>، <span class="ltr" dir="ltr">U-072</span>، <span class="ltr" dir="ltr">U-073</span>، <span class="ltr" dir="ltr">U-074</span>، <span class="ltr" dir="ltr">U-075</span>، <span class="ltr" dir="ltr">U-076</span></p>
<p><strong>وضعیت:</strong> با شرط‌های زیاد: ناشناخته‌ها پیش از دروازهٔ بعد اولویت‌بندی می‌شوند.</p>
<p><strong>مبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل:</strong> فصلِ ۸، فصلِ ۹، فصلِ ۱۰، فصلِ ۱۱، فصلِ ۱۸، فصلِ ۱۹.</p>
<pre class="text"><code>conceptual data of the Plant P generator (PLP-ELE-SPC-0001, A):
  type: geared permanent-magnet synchronous, 6 poles, 1155 rpm, 57.75 Hz
  rating 5.4 MVA at 690 V: 4,518 A; 5.13 MW to the converter
  efficiency at 25/50/100 % load (loss model): 0.954 / 0.969 / 0.970
  EMF falls with speed: 358 V at 600 rpm; the converter
    must work over the whole speed range and at overspeed
  insulation designed for converter impulses (b_insulation); a
    thermal class with margin over the 94 C hot spot of c_thermal
  cooling for about 160 kW: 4.7 kg/s of water at 8 K (b_cooling)
  balance grade G 2.5: residual 62 kg mm (c_balance)
  monitoring: winding PT100s, bearing temperatures,
    accelerometers (outer race 110 Hz),
    insulated bearing on the non-drive end against shaft currents
  tests: routine set on every unit, type set on the first (section C)
the qualified machine designer and the turbine supplier confirm every line</code></pre>
<pre class="text"><code>loss and thermal budget of one 5 MW inverter at 5.5 MVA, pf 0.909 (A-165):
  semiconductors (4 stacks x 3 NPC legs)       49.6 kW (59.2 %)
  LCL inductors L1 and L2 (copper and core)    19.2 kW (23.0 %)
  filter damping resistors                      3.7 kW ( 4.4 %)
  DC-link capacitors (ESR)                      0.2 kW ( 0.2 %)
  busbars, cables, contactors                   4.4 kW ( 5.3 %)
  control, gate drives, sensors                 1.2 kW ( 1.4 %)
  fans, pumps, cabinet cooling                  5.5 kW ( 6.6 %)
  total 83.8 kW; efficiency at 5 MW 0.9835
  hottest device T1: 988 W per position, two modules in parallel,
    R_th junction-to-coolant 0.060 K/W each:
    mean junction 75 C at 45 C coolant,
    plus a ripple of about 10 K at 50 Hz (section A): well below
    the data-sheet limit, a margin for hot days and ageing
  coolant flow for a 6 K rise: 3.9 kg/s; heat to air outside the skid</code></pre>
<pre class="text"><code>incoming inspection and cleaning acceptance basis (A-199):
  109,200 modules in 3,523 pallets and 177 containers
  every container: seals, shock indicators, pallet damage,
    documents against the packing list (serials, bins)
  electroluminescence on 1 pallet per container: 5,487 modules (5.0 %)
  laboratory flash on 12 modules per 10 MWp: 72 modules,
    judged by the decision rule of the contract
  cleaning robot acceptance: one table row per robot model run
    for a month: removal ratio from paired soiling cells, glass
    coating checked by the module maker's method, no cracks
    under electroluminescence before and after</code></pre>
<pre class="text"><code>annual energy of the 12 turbines, free stream to wakes (D-015):
  gross, power curve at 1.225 kg/m3           218.79 GWh
  site air density (equivalent speed)         201.23 GWh (-8.0 %)
  wakes, layout A (2 x 6, 4D x 8D)            188.16 GWh (-6.5 %)
  capacity factor 0.358; full-load hours 3,136
  not yet included: availability, electrical losses, curtailment
  at the export limit, icing, degradation and the uncertainty of
  each step (chapters 13, 15 and 21)
  chapter 5's 177.08 GWh used one lumped 12 % loss: the wake loss
  alone is about half of it</code></pre>
<pre class="text"><code>architecture basis of Plant P (D-022; PLP-ELE-REP-0005):
  mode: grid-connected, grid-following; island only for
    the plant's critical loads behind a transfer switch
  capacities: wind 60 MW (12 x 5), PV 60.06 MWp / 50 MW AC,
    battery S1 20 MW / 40 MWh AC-coupled, export 100 MW
  collector: 33 kV, 3 radial wind strings, 3 PV feeders,
    battery on its own bays; split 33 kV bus
  reactive power: units plus battery inverters (margin 3 Mvar)
    or a compensator, after the grid code (U-067)
  substation: two 63 MVA 33/132 kV transformers
  export: single-circuit 132 kV overhead line, 7.06 km
  interfaces: 18 system pairs; 10 detailed items in the
    register (PLP-GEN-REG-0004), 4 mismatches to close
  water: well, 2,500 m3 tank with a held reserve
  open: POC and line owner (U-065..U-068), coupling, cable
    size, line circuits; change control from here on</code></pre>
<pre class="text"><code>battery design basis (D-023; PLP-ELE-REP-0006):
  chemistry LFP prismatic 314 Ah; 1P52S modules; 8-module racks
    up to 1,498 V; 12 racks a container; 8 containers; 4 PCS
  window 10-90 %; 86 % round trip; fade: maker's warranty curve
  HVAC 120 kW a container (end-of-life heat, hottest hour);
    IF-006 closed at 120 kW, not the offered 100 kW
  protection: a fuse and switch per rack for its own fault,
    DC bus rated for all racks; insulation monitoring
  detection: BMS, off-gas, smoke, heat; remote isolation per rack
  separation, ventilation or explosion control, water and runoff:
    from the authority, the hazard mitigation analysis and the
    product's large-scale test report (U-073, U-074)
  dispatch: rule of lab D with its edge-case tests; warranty
    limits as controller settings
  life: augmentation in years 8 and 13 or a larger first stage;
    end-of-life plan with a licensed recycler</code></pre>
</section>
<section id="sec-ch59-k-6" class="level3" data-number="59.12.6">
<h3 data-number="59.12.6" class="anchored" data-anchor-id="sec-ch59-k-6"><span class="header-section-number">59.12.6</span> بندِ ۶: نمودارهای تک‌خطیِ اصلی و برقِ داخلی</h3>
<p>نمودارهای تک‌خطیِ اصلی و برقِ داخلی، فهرست‌های بار و جدول‌های تجهیز. فصل‌ها: ۶، ۷، ۲۳، ۲۴، ۲۵، ۲۶، ۲۷.</p>
<div id="tbl-ch59-k-6" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-k-6-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.23: تصمیم‌های بندِ ۶
</figcaption>
<div aria-describedby="tbl-ch59-k-6-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>تصمیم</th>
<th>عنوان</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-002</span></td>
<td>پایهٔ مدار و ایمنیِ <span class="ltr" dir="ltr">DC</span></td>
<td>۶</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-003</span></td>
<td>شرط‌های کارِ آزمایشگاهیِ فصلِ ۶</td>
<td>۶</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-010</span></td>
<td>قراردادِ علامت‌ها</td>
<td>۷</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-027</span></td>
<td>نمودارِ تک‌خطی و برقِ داخلی</td>
<td>۲۳</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-028</span></td>
<td>مبنای مدارها</td>
<td>۲۴</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-029</span></td>
<td>ترانسفورماتورها و پست</td>
<td>۲۵</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-030</span></td>
<td>حفاظت، زمین و صاعقه</td>
<td>۲۶</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-031</span></td>
<td>کیفیتِ برق و خدمات</td>
<td>۲۷</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>سندها (۳۲):</strong> <span class="ltr" dir="ltr">PLP-CTL-REP-0001</span>، <span class="ltr" dir="ltr">PLP-ELE-CAL-0002</span>، <span class="ltr" dir="ltr">PLP-ELE-CAL-0003</span>، <span class="ltr" dir="ltr">PLP-ELE-CAL-0008</span>، <span class="ltr" dir="ltr">PLP-ELE-CAL-0009</span>، <span class="ltr" dir="ltr">PLP-ELE-CAL-0010</span>، <span class="ltr" dir="ltr">PLP-ELE-CAL-0011</span>، <span class="ltr" dir="ltr">PLP-ELE-CAL-0013</span>، <span class="ltr" dir="ltr">PLP-ELE-DWG-0005</span>، <span class="ltr" dir="ltr">PLP-ELE-DWG-0006</span>، <span class="ltr" dir="ltr">PLP-ELE-DWG-0007</span>، <span class="ltr" dir="ltr">PLP-ELE-DWG-0008</span>، <span class="ltr" dir="ltr">PLP-ELE-LST-0001</span>، <span class="ltr" dir="ltr">PLP-ELE-LST-0004</span>، <span class="ltr" dir="ltr">PLP-ELE-LST-0005</span>، <span class="ltr" dir="ltr">PLP-ELE-LST-0006</span>، <span class="ltr" dir="ltr">PLP-ELE-LST-0007</span>، <span class="ltr" dir="ltr">PLP-ELE-LST-0008</span>، <span class="ltr" dir="ltr">PLP-ELE-PRO-0003</span>، <span class="ltr" dir="ltr">PLP-ELE-PRO-0004</span>، <span class="ltr" dir="ltr">PLP-ELE-PRO-0005</span>، <span class="ltr" dir="ltr">PLP-ELE-REG-0001</span>، <span class="ltr" dir="ltr">PLP-ELE-REG-0002</span>، <span class="ltr" dir="ltr">PLP-ELE-REG-0003</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0001</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0007</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0008</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0009</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0010</span>، <span class="ltr" dir="ltr">PLP-ELE-SPC-0005</span>، <span class="ltr" dir="ltr">PLP-ELE-SPC-0006</span>، <span class="ltr" dir="ltr">PLP-ELE-SPC-0007</span></p>
<p><strong>ناشناخته‌های نام‌برده (۱۸):</strong> <span class="ltr" dir="ltr">U-006</span>، <span class="ltr" dir="ltr">U-012</span>، <span class="ltr" dir="ltr">U-024</span>، <span class="ltr" dir="ltr">U-025</span>، <span class="ltr" dir="ltr">U-026</span>، <span class="ltr" dir="ltr">U-089</span>، <span class="ltr" dir="ltr">U-090</span>، <span class="ltr" dir="ltr">U-091</span>، <span class="ltr" dir="ltr">U-092</span>، <span class="ltr" dir="ltr">U-093</span>، <span class="ltr" dir="ltr">U-094</span>، <span class="ltr" dir="ltr">U-095</span>، <span class="ltr" dir="ltr">U-096</span>، <span class="ltr" dir="ltr">U-097</span>، <span class="ltr" dir="ltr">U-098</span>، <span class="ltr" dir="ltr">U-099</span>، <span class="ltr" dir="ltr">U-100</span>، <span class="ltr" dir="ltr">U-101</span></p>
<p><strong>وضعیت:</strong> با شرط‌های زیاد: ناشناخته‌ها پیش از دروازهٔ بعد اولویت‌بندی می‌شوند.</p>
<p><strong>مبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل:</strong> فصلِ ۷، فصلِ ۲۳، فصلِ ۲۴، فصلِ ۲۵، فصلِ ۲۶، فصلِ ۲۷.</p>
<pre class="text"><code>grid at the 132 kV POC (A-109): S_sc 1000 MVA, X/R 10
  behind the 120 MVA, 12 % transformer the 33 kV bus sees 500 MVA (A-100: 500)
  short-circuit ratio S_sc / P = 10; network impedance 0.100 pu on 100 MVA
voltage change at the POC, dV ~ R P + X Q (pu, generator convention):
  P 1.00 pu, Q +0.000 pu (pf 1       ): dV +1.00 %
  P 1.00 pu, Q +0.329 pu (supplying Q): dV +4.27 %
  P 1.00 pu, Q -0.329 pu (absorbing Q): dV -2.28 %
  active power alone moves the voltage little (R small); Q moves it</code></pre>
<pre class="text"><code>electrical basis of Plant P (D-027; PLP-ELE-DWG-0005 rev A):
  levels: 0.6/0.69 kV units, 33 kV collector, 132 kV export
  collector: WS1, WS2, PVF3, BESS-A on section A; WS3, PVF1,
    PVF2, BESS-B on section B; coupler normally open
  main transformers 2 x 63 MVA YNd11 (provisional), earthing
    transformers with 400 A resistors on each 33 kV section
  per-transformer limit in the PPC (each section up to 68 MVA)
  export: line bay E1 with disconnector at the boundary; line
    owner and meter place open (U-065); losses between the
    meters 0.26 %
  fault levels: 33 kV about 12.5 kA with the coupler closed
    (25 kA gear), 0.4 kV board 7.9 kA
  auxiliaries: 2 x 250 kVA, generator 150 kVA, DC 250 Ah, UPS
    33 kVA / 60 min; load-shed and cause-and-effect matrices
  open: impedances and vector groups (makers), utility data
    (U-089), autonomy requirement (U-091)</code></pre>
<pre class="text"><code>circuit basis of Plant P (D-028; PLP-ELE-CAL-0009):
  wind strings: 630 mm2 first section, 240 mm2 beyond
    (graded; cost + losses least of the allowed plans)
  PV feeders: PVF1's first section (4 blocks) 630 mm2, the
    rest of PVF1, PVF2, PVF3 and the battery feeders 240 mm2;
    route bends at least 15 x the cable's diameter
  installation: 1.0 m depth, two circuits 0.4 m apart; soil
    1.5 K m/W until the thermal survey (U-093)
  33 kV gear 25 kA 3 s, 63 kA peak; LV board 15 kA
  export: single-circuit 132 kV overhead line (D-022) - the
    cable option kept for crossings the line cannot make
  LV feeders: 25 mm2 Cu minimum unless a current-limiting
    breaker's let-through allows less; long feeders by drop
  DC: trip circuits checked at the end-of-discharge voltage
  added after the first draft:
    rating on a high percentile of the soil survey, hot spots
    (crossings, dry stretches) backfilled or grouted; DTS fibre
    in the collector trenches
    screens checked with the feeder relay for cross-country
    faults (35 mm2 at 0.3 s); incomers 1,600 A (ch 26)
    PV string cables 6 mm2 (losses priced); LV checked for
    loop impedance with the chosen breaker types
    132 kV line: rating on hot, still days limits export
    (study with the weather data); creepage from a site
    pollution assessment; tower footing resistance recorded
    vacuum-switched unit transformers: arresters or RC
    snubbers per the makers' study; SF6 density monitored</code></pre>
<pre class="text"><code>transformer and export-bay basis of Plant P (D-029):
  2 x 63 MVA 132/33 kV YNd11 ONAN/ONAF, z 12 %, OLTC +/-10 %
    in 17 steps (range open to the grid study, U-096)
  losses evaluated with A and B factors stated in the enquiry
  unit transformers: oil-filled 5.5 MVA on the PV and battery
    skids, dry-type 5.6 MVA in the turbine towers
  containment for 110 % of the oil plus rain; separation,
    detection and any suppression from the fire design (ch 31)
  132 kV single bus with a bus disconnector; line bay E1 with
    arresters, CTs and VTs for protection and revenue metering
  dossier review rules: declared values, tolerances and the
    decision for each failure written into the contract</code></pre>
<pre class="text"><code>protection, earthing and lightning basis of Plant P (D-030):
  33 kV: overcurrent and earth fault per feeder, graded with
    &gt;= 0.3 s margins; 400 A resistance earthing; breaker
    failure to the incomer; bus protection or incomer backup
  main transformers: biased differential with inrush blocking,
    gas and pressure devices, overcurrent backup
  132 kV line: line differential over fibre, distance backup,
    transfer trip from the grid end on two channels
  CTs: 1 A secondaries, knee points from the fault levels
  earthing: mesh grid from the soil survey (U-098), GPR and
    touch/step checked by the guide's method with clearing times
  lightning: turbine LPS from the maker; arresters at the line
    entrance and the transformers; risk study with local flash
    density (U-099)
  settings: project studies and the operator's approval</code></pre>
<pre class="text"><code>power-quality and service basis of Plant P (D-031):
  emission: assessed at the POC against the operator's
    allocation; screening by in-phase summation, then measured
  resonance: no plain capacitor bank on the 33 kV; if Mvar or
    filtering is needed, a filter tuned near the 4.7th with
    unbalance protection; frequency scan in the grid study
  reactive power: from the units, checked at the POC with the
    losses between; hot, still days read with the line rating
  services: acceptance matrix with metric, place, method and
    record for each claim; telemetry gaps counted by length
  investigation: workflow with records; comparisons within
    fixed hours; currents and on/off tests before conclusions
  later findings: the 33 kV resonance moves with the units
    online (11th with ~8, 13th with ~3): scans and remedies
    are judged at the worst unit count and order; the filter
    seen from 132 kV resonates near 4.3 - the network's
    ripple-signal frequencies go into its design data; the
    reactor tap is set on site after the capacitors are
    measured; Q capability is checked at 0.9 pu (43 Mvar,
    not 68); the voltage controller reads the POC or
    compensates the line; a whole-plant trip while giving
    33 Mvar is a 3 % step at the POC; HVAC drives need
    chokes or active front ends on the 400 V board
  open: the operator's emission allocation (U-100), the
    background harmonic levels at the POC (U-101)</code></pre>
</section>
<section id="sec-ch59-k-7" class="level3" data-number="59.12.7">
<h3 data-number="59.12.7" class="anchored" data-anchor-id="sec-ch59-k-7"><span class="header-section-number">59.12.7</span> بندِ ۷: پایهٔ عمران</h3>
<p>پایهٔ عمران، مکانیک، محیطِ زیست، حفاظت‌های اجتماعی، رفاهِ کارگران، سلامت و ایمنیِ جامعه، امنیتِ فیزیکی و اضطرار. فصل‌ها: ۲۹، ۳۰، ۳۱، ۳۲، ۳۳.</p>
<div id="tbl-ch59-k-7" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-k-7-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.24: تصمیم‌های بندِ ۷
</figcaption>
<div aria-describedby="tbl-ch59-k-7-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>تصمیم</th>
<th>عنوان</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-033</span></td>
<td>عمران و آب</td>
<td>۲۹</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-034</span></td>
<td>سازه‌ها</td>
<td>۳۰</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-035</span></td>
<td>حمل</td>
<td>۳۱</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-036</span></td>
<td>ایمنی، آتش و اضطرار</td>
<td>۳۲</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-037</span></td>
<td>محیطِ زیست و جامعه</td>
<td>۳۳</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>سندها (۲۹):</strong> <span class="ltr" dir="ltr">PLP-CIV-CAL-0001</span>، <span class="ltr" dir="ltr">PLP-CIV-CAL-0002</span>، <span class="ltr" dir="ltr">PLP-CIV-PRO-0001</span>، <span class="ltr" dir="ltr">PLP-CIV-PRO-0002</span>، <span class="ltr" dir="ltr">PLP-CIV-REG-0001</span>، <span class="ltr" dir="ltr">PLP-CIV-REG-0002</span>، <span class="ltr" dir="ltr">PLP-CIV-REP-0001</span>، <span class="ltr" dir="ltr">PLP-CIV-REP-0002</span>، <span class="ltr" dir="ltr">PLP-CIV-REP-0003</span>، <span class="ltr" dir="ltr">PLP-CIV-REP-0004</span>، <span class="ltr" dir="ltr">PLP-CIV-SPC-0001</span>، <span class="ltr" dir="ltr">PLP-CTL-REG-0003</span>، <span class="ltr" dir="ltr">PLP-GEN-PRO-0003</span>، <span class="ltr" dir="ltr">PLP-GEN-PRO-0004</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0006</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0007</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0010</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0011</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0012</span>، <span class="ltr" dir="ltr">PLP-PRJ-PRO-0001</span>، <span class="ltr" dir="ltr">PLP-PRJ-PRO-0002</span>، <span class="ltr" dir="ltr">PLP-PRJ-PRO-0003</span>، <span class="ltr" dir="ltr">PLP-PRJ-PRO-0004</span>، <span class="ltr" dir="ltr">PLP-PRJ-PRO-0005</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0014</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0015</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0016</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0017</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0018</span></p>
<p><strong>ناشناخته‌های نام‌برده (۱۱):</strong> <span class="ltr" dir="ltr">U-104</span>، <span class="ltr" dir="ltr">U-105</span>، <span class="ltr" dir="ltr">U-106</span>، <span class="ltr" dir="ltr">U-107</span>، <span class="ltr" dir="ltr">U-108</span>، <span class="ltr" dir="ltr">U-109</span>، <span class="ltr" dir="ltr">U-110</span>، <span class="ltr" dir="ltr">U-111</span>، <span class="ltr" dir="ltr">U-112</span>، <span class="ltr" dir="ltr">U-113</span>، <span class="ltr" dir="ltr">U-114</span></p>
<p><strong>وضعیت:</strong> با شرط‌های زیاد: ناشناخته‌ها پیش از دروازهٔ بعد اولویت‌بندی می‌شوند.</p>
<p><strong>مبنای فصل‌هایی که در بندِ پیشین آمد:</strong> فصلِ ۲۹ (بندِ ۳).</p>
<p><strong>مبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل:</strong> فصلِ ۳۰، فصلِ ۳۱، فصلِ ۳۲، فصلِ ۳۳.</p>
<pre class="text"><code>structures basis of Plant P (D-034):
  loads: the turbine maker's load set (A-356 teaching values),
    site suitability for the 50-year gust; wind governs the
    turbine, earthquake may govern the substation
  tower: buckling and fatigue set the walls; the ch 11
    schedule needs about 32 t more steel low down (teaching)
  foundation: a 24 m gravity base on dense ground (the 20 m
    base of ch 4 / ch 29 lifts off); at T07 new gravel under
    the base or piles, decided by the water range (ch 29 Q6);
    concrete about 893 m3 a turbine (+44 % on ch 29's take-off)
  anchors: preload about 1,250 kN a bolt; grout and flange
    ring checked for it; re-tension after the first months
  PV: lateral load sets the post depth in dense sand (about
    2 m), pull-out the depth in loose silty sand; heavier zinc
    or sacrificial steel where the soil is aggressive
  line: angle points dominate (two to five times the storm
    load); the 86 deg turn is a terminal or split in two
  line: suspension towers more than about 15 m below both
    neighbours lift their insulators on the coldest night
    and swing further in wind - tension towers at the wadi
  verification: independent checks of foundation and anchors;
    type certificate's site assessment for the tower
  findings for the maker: the fatigue steel raises f1 about
    4.5 % (T07 would pass if credited); a 12 % margin rule
    cannot be met by any base - only by a stiffer tower
  open: geotechnical design values (ch 29 U-104..U-107 and Q1-
    Q10); maker's dynamic stiffness requirement (A-359)</code></pre>
<pre class="text"><code>logistics basis of Plant P (D-035):
  route: port to site 244 km; abnormal loads at night under the
    permit (U-106); two long bridges assessed by their owner
    before the first convoy; the 4.85 m overpass leaves 5 cm
    for the base section - measured, with a fallback route
  vehicles: 16 trailer axles for the nacelle, 14 for the base
    section (teaching axle limit 120 kN)
  lifts: one crawler crane; nacelle at 0.80 of the chart; tandem
    and near-live lifts critical whatever their use; the
    approved lift plans are the lift engineer's
  weather: lift limits from the maker; the rotor waits longest;
    standby paid as the contract says; nacelles just in time
  receipt and preservation: inspection at unloading; impact
    recorders read; desiccant and heaters logged; every
    hand-over signed (chain of custody)
  emergency: rescue at height by the trained site team during
    lifts; medical transfer agreed with local services; radio
    or satellite where mobile coverage fails (ch 32)
  export works: 186 drums, 12 reels, 5 stringing sections, the
    transformer skidded onto its plinth; each work package
    with its own approval
  campaign: route capacity (night window, parking places) sets
    the pace; a 7-day delivery buffer; start month chosen with
    the wind (159-177 days in the data year); one main crane
    unless the grid date makes a second one pay
  findings: swept paths at every bend; a pusher above 8-10 %
    grades; nacelles on the maker's yoke, never site slings;
    cable duct runs limited by bends and length (joint bays)</code></pre>
<pre class="text"><code>D-036 safety, fire and emergency basis of Plant P (teaching)
  1 safety management: teaching 5 x 5 matrix, hierarchy of
    controls, permit office with shared isolation points,
    prequalification with a minimum on every criterion
  2 hazards: PV DC treated as energised in daylight; restraint
    or retracting devices where clearance is short; summer
    early shifts; wind chill on nacelle roofs; site speeds
  3 fire: register F01-F09, matrix by area, C&amp;E rules (alarm
    for every input, own location, position feedback);
    methods, rates and separations from the fire strategy
    and the authority (U-105, U-110)
  4 water: 180 m3 reserve lasts 60 min at the placeholder
    rate; the fire service arrives after it in about 31 %
    of draws - tankers and meeting point agreed in advance
  5 lifecycle: evidence ladder, test intervals by PFD,
    impairment register, management of change, restore
  6 welfare: town housing or a camp with its own water (a
    camp would use 61 % of the wells); buses; school hours
  7 emergency: 12 scenarios with levels; two rescuers on
    every crew; night work only with the team on site;
    satellite phones in duty vehicles; exercise programme
  8 findings of the later lessons: the control building as
    drawn loses the race with smoke (second exit, drilled
    'leave now'); AEDs in every vehicle; gates too tight for
    a fire appliance (familiarisation drive); the erection
    contractor's rate above its funnel band; 4 barriers to a
    container explosion leave the teaching target missed
  open: fire strategy and authority acceptance (U-105,
    U-110); medical provider's response times (U-111);
    findings: ch 29 construction water rises to 87,460 m3
    with ch 22's workforce (corrected there)</code></pre>
<pre class="text"><code>D-037 environmental and social basis of Plant P (teaching)
  1 assessment: screening, noise with background, flicker
    avoided by W2b, raptor study before the final layout,
    bat cut-in on autumn nights, visibility accepted with
    photomontages, cumulative effects with other projects
  2 people: stakeholder map, disclosure ahead of decisions,
    land register with customary use, herders' route kept
    (fence gap), water point offered, commitments only if
    approved and funded
  3 monitoring: register E01-E06, S01-S03 with owners and
    indicators; P rows wait for the permit text
  4 fire aftermath: communication, sampling grid, waste
    routes, pond tested before any release
  5 water: village first in drought, monitoring well,
    construction water from outside the aquifer
  6 footprint: functional unit 1 kWh at the POC, inventory
    and avoided emissions reported apart, supplier data
    verified before it replaces generic factors
  7 change control: triggers per topic (1 dB, any flicker,
    10 % of collisions); T06's 150 m move trips the noise one
  8 monitoring: bat carcass rounds every 3 days, raptor
    rounds every 14; noise survey repeated in the camp's
    season (margin under 1 dB); quarterly RAG report
  9 community: no night convoys through the village (trucks
    add 4.2 dB), site medic, verified local-content numbers,
    trained guards only, detection-activated lights if allowed
  open: permit conditions (U-112), raptor and bat surveys
    (U-113), aquifer recharge and rights (U-114); the
    framework's answers on land and consultation (lab G)</code></pre>
</section>
<section id="sec-ch59-k-8" class="level3" data-number="59.12.8">
<h3 data-number="59.12.8" class="anchored" data-anchor-id="sec-ch59-k-8"><span class="header-section-number">59.12.8</span> بندِ ۸: برنامهٔ مطالعهٔ شبکه</h3>
<p>برنامهٔ مطالعهٔ شبکه، مرزِ جمع‌آوری و صادرات، پایهٔ پیش‌بینی و اعزام، و دفترِ انطباقِ خدماتِ شبکه. فصل‌ها: ۱۷، ۲۰، ۲۸.</p>
<div id="tbl-ch59-k-8" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-k-8-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.25: تصمیم‌های بندِ ۸
</figcaption>
<div aria-describedby="tbl-ch59-k-8-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>تصمیم</th>
<th>عنوان</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-021</span></td>
<td>خطِ مبنای الزام‌ها</td>
<td>۱۷</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-024</span></td>
<td>مبنای کنترل</td>
<td>۲۰</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-032</span></td>
<td>مبنای مطالعهٔ شبکه</td>
<td>۲۸</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>سندها (۱۲):</strong> <span class="ltr" dir="ltr">PLP-CTL-CAL-0001</span>، <span class="ltr" dir="ltr">PLP-CTL-PRO-0001</span>، <span class="ltr" dir="ltr">PLP-CTL-REG-0001</span>، <span class="ltr" dir="ltr">PLP-CTL-REG-0002</span>، <span class="ltr" dir="ltr">PLP-CTL-SPC-0001</span>، <span class="ltr" dir="ltr">PLP-ELE-CAL-0014</span>، <span class="ltr" dir="ltr">PLP-ELE-LST-0003</span>، <span class="ltr" dir="ltr">PLP-ELE-REG-0004</span>، <span class="ltr" dir="ltr">PLP-ELE-REG-0005</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0011</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0007</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0008</span></p>
<p><strong>ناشناخته‌های نام‌برده (۱۰):</strong> <span class="ltr" dir="ltr">U-065</span>، <span class="ltr" dir="ltr">U-066</span>، <span class="ltr" dir="ltr">U-067</span>، <span class="ltr" dir="ltr">U-068</span>، <span class="ltr" dir="ltr">U-077</span>، <span class="ltr" dir="ltr">U-078</span>، <span class="ltr" dir="ltr">U-079</span>، <span class="ltr" dir="ltr">U-080</span>، <span class="ltr" dir="ltr">U-102</span>، <span class="ltr" dir="ltr">U-103</span></p>
<p><strong>وضعیت:</strong> با شرط: ناشناخته‌ها صاحب و تاریخ دارند.</p>
<p><strong>مبنای فصل‌هایی که در بندِ پیشین آمد:</strong> فصلِ ۱۷ (بندِ ۱).</p>
<p><strong>مبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل:</strong> فصلِ ۲۰، فصلِ ۲۸.</p>
<pre class="text"><code>control basis of Plant P (D-024), numbers from this chapter:
  hierarchy: scheduling / EMS / PPC / subsystems / devices
  PPC loop: kp 1.5, ki 0.8 on tau 2 s; anti-windup; delay &lt;= 0.5 s
  priorities: safety &gt; operator &gt; service &gt; schedule &gt; recapture
  comms loss: hold 1 h, then battery fallback; cap never raised
  battery value with day-ahead plans 469 k u/yr (99.5 % of perfect)
  imbalance: day-ahead 1,245 -&gt; intraday 919 k u/yr (teaching)
  bid at quantile 0.25: penalty -16 % (Sep-Dec)
  REQ-S01 in the plan: held 99.2 % with calls and outages, cost
    57.7 k u/yr = 7.90 u per MW-h held, 104 alarms/yr
  island only for critical loads; black start not offered</code></pre>
<pre class="text"><code>grid-study basis of Plant P (D-032):
  model: rev C from the POC to aggregated units, grid max and
    min (1,500 / 900 MVA), taps holding the 33 kV bus, the
    controller holding Q = 0 at the POC unless asked
  capability: +46/-63 Mvar at full output (25 C); +33 Mvar is
    NOT met on a 45 C day (29 Mvar): battery share (S1), a
    capacitor bank or a written limit - an operator decision
  losses: the study's curve replaces model 15.1's (4.4 against
    3.3 GWh a year) in the next energy model
  faults: within 31.5 kA (132 kV) and 25 kA (33 kV); the line
    needs a differential scheme or an intertrip at its plant end
  dynamics: ride-through with k = 2 above the teaching envelope;
    voltage-controller gains studied at minimum strength;
    frequency support only by reducing (no headroom in S0)
  islanding: passive relays blind ~1,760 h a year - intertrip
  weak grid: WSCR 3.5-5.8 with the neighbours - EMT study
  models: 5 of 8 need action before submission (versions)
  export: the line's rating did not bind in the data year;
    the line's planned day is the largest N-1 exposure (810
    MWh/yr at random, 76 on a calm day); faults 17 as ch 18
  later findings: voltage-stability limit about twice the
    plant's size; earthed stars carry ~3 kA of network earth
    faults; intertrip within 0.15 s on a supervised channel
    (~2 h/yr residual); export set-point 98-99 MW for gusts;
    harmonic study on the operator's locus, not one point;
    the radial line kept against a tee and 33 kV (recorded)
  open: the code and its values (U-102); the operator's
    network model, minimum strength and neighbours (U-103)</code></pre>
</section>
<section id="sec-ch59-k-9" class="level3" data-number="59.12.9">
<h3 data-number="59.12.9" class="anchored" data-anchor-id="sec-ch59-k-9"><span class="header-section-number">59.12.9</span> بندِ ۹: مشخصاتِ خرید و برنامهٔ کیفیتِ هر تجهیز</h3>
<p>مشخصاتِ خرید و برنامهٔ کیفیتِ هر تجهیز، تا آزمونِ کارخانه. فصل‌ها: ۳۹، ۴۰، ۴۱، ۴۲، ۴۳، ۴۴، ۴۵، ۴۶، ۴۷، ۴۸.</p>
<div id="tbl-ch59-k-9" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-k-9-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.26: تصمیم‌های بندِ ۹
</figcaption>
<div aria-describedby="tbl-ch59-k-9-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>تصمیم</th>
<th>عنوان</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-043</span></td>
<td>تدارکات</td>
<td>۳۹</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-044</span></td>
<td>کیفیتِ ساخت</td>
<td>۴۰</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-045</span></td>
<td>ساخت و پذیرشِ ماژول</td>
<td>۴۱</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-046</span></td>
<td>کیفیتِ قطعه‌های توربین</td>
<td>۴۲</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-047</span></td>
<td>بازبینیِ طرح و آزمونِ کارخانهٔ ترانسفورماتور</td>
<td>۴۳</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-048</span></td>
<td>ساخت و پذیرشِ مبدّل</td>
<td>۴۴</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-049</span></td>
<td>ساخت و شاهدِ باتری</td>
<td>۴۵</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-050</span></td>
<td>کابل، تابلو و پنل</td>
<td>۴۶</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-051</span></td>
<td>ساختِ سازه و ردیاب</td>
<td>۴۷</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-052</span></td>
<td>سخت‌افزارِ ابزار، کنتور و شبکه</td>
<td>۴۸</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>سندها (۴۷):</strong> <span class="ltr" dir="ltr">PLP-CIV-PRO-0003</span>، <span class="ltr" dir="ltr">PLP-CIV-REG-0003</span>، <span class="ltr" dir="ltr">PLP-CIV-REP-0005</span>، <span class="ltr" dir="ltr">PLP-CIV-SPC-0002</span>، <span class="ltr" dir="ltr">PLP-CTL-LST-0004</span>، <span class="ltr" dir="ltr">PLP-CTL-PRO-0005</span>، <span class="ltr" dir="ltr">PLP-CTL-PRO-0006</span>، <span class="ltr" dir="ltr">PLP-CTL-REG-0008</span>، <span class="ltr" dir="ltr">PLP-CTL-REG-0009</span>، <span class="ltr" dir="ltr">PLP-CTL-REG-0010</span>، <span class="ltr" dir="ltr">PLP-CTL-REP-0005</span>، <span class="ltr" dir="ltr">PLP-CTL-SPC-0005</span>، <span class="ltr" dir="ltr">PLP-ELE-LST-0009</span>، <span class="ltr" dir="ltr">PLP-ELE-LST-0010</span>، <span class="ltr" dir="ltr">PLP-ELE-LST-0011</span>، <span class="ltr" dir="ltr">PLP-ELE-PRO-0006</span>، <span class="ltr" dir="ltr">PLP-ELE-REG-0006</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0012</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0013</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0014</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0015</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0016</span>، <span class="ltr" dir="ltr">PLP-ELE-SPC-0009</span>، <span class="ltr" dir="ltr">PLP-ELE-SPC-0010</span>، <span class="ltr" dir="ltr">PLP-ELE-SPC-0011</span>، <span class="ltr" dir="ltr">PLP-ELE-SPC-0012</span>، <span class="ltr" dir="ltr">PLP-ELE-SPC-0013</span>، <span class="ltr" dir="ltr">PLP-MEC-PRO-0002</span>، <span class="ltr" dir="ltr">PLP-MEC-REP-0003</span>، <span class="ltr" dir="ltr">PLP-MEC-SPC-0002</span>، <span class="ltr" dir="ltr">PLP-PRJ-LST-0001</span>، <span class="ltr" dir="ltr">PLP-PRJ-PRO-0007</span>، <span class="ltr" dir="ltr">PLP-PRJ-PRO-0008</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0022</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0023</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0024</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0025</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0026</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0027</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0028</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0029</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0030</span>، <span class="ltr" dir="ltr">PLP-PRJ-REP-0005</span>، <span class="ltr" dir="ltr">PLP-PRJ-REP-0006</span>، <span class="ltr" dir="ltr">PLP-PRJ-REP-0007</span>، <span class="ltr" dir="ltr">PLP-PRJ-REP-0008</span>، <span class="ltr" dir="ltr">PLP-PRJ-SPC-0001</span></p>
<p><strong>ناشناخته‌های نام‌برده (۱۰):</strong> <span class="ltr" dir="ltr">U-120</span>، <span class="ltr" dir="ltr">U-121</span>، <span class="ltr" dir="ltr">U-122</span>، <span class="ltr" dir="ltr">U-123</span>، <span class="ltr" dir="ltr">U-124</span>، <span class="ltr" dir="ltr">U-125</span>، <span class="ltr" dir="ltr">U-126</span>، <span class="ltr" dir="ltr">U-127</span>، <span class="ltr" dir="ltr">U-128</span>، <span class="ltr" dir="ltr">U-129</span></p>
<p><strong>وضعیت:</strong> با شرط: ناشناخته‌ها صاحب و تاریخ دارند.</p>
<p><strong>مبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل:</strong> فصلِ ۳۹، فصلِ ۴۰، فصلِ ۴۱، فصلِ ۴۲، فصلِ ۴۳، فصلِ ۴۴، فصلِ ۴۵، فصلِ ۴۶، فصلِ ۴۷، فصلِ ۴۸.</p>
<pre class="text"><code>D-043 procurement basis of Plant P (teaching)
  1 packages: EPC with a separate turbine OEM contract; the
    owner's engineer keeps SCADA integration
  2 evaluation: compliance matrix first (critical items are
    cleared, not priced), then evaluated price with losses,
    delivery and currency, then the capability audit floors
  3 PV unit transformers: recommend U-A subject to closing
    two deviations and the data update duty
  4 supplier data: 14 items with schema, update duty and
    rights; delivery is accepted on the data, not a count
  5 RAM: plant targets split into supplier shares with
    response and repair times and on-site spares
  6 labour: proportionate screen to tier 2; claims kept apart
    from verified findings; remedy and escalation in contract
  7 contracts: interface matrix with an owner for every gap;
    wording for the lawyers
  8 commercial: milestones near value; securities tied to
    events, not dates; one strategic spare transformer
  9 factory: 18 hold/witness points; lots held on sample
    evidence (module power), source inspection funded
  open: grid operator's interface schedule (U-115, U-119);
    tier-2 source of U-B's winding wire if U-B returns (U-120)</code></pre>
<pre class="text"><code>D-044 manufacturing quality basis of the PV station skids
  1 route OP10-OP90 with a traveler per skid; frames bought
    from a qualified maker (first-article inspection kept);
    the line starts a week early - it takes 66 h to fill
  2 PFMEA ranked by severity class, then S x O; four critical
    characteristics, each with a control-plan row
  3 ITP: functional test a hold; IR, relay injection and LV
    busbar visual witnessed; records reviewed
  4 torque: logged wrenches, shift checks, paint marks;
    joint resistance on five joints a skid, all if one &gt; 17
  5 gauge: micro-ohmmeter with fixture (%GRR 11.5)
  6 lugs: incoming plan n = 132, c = 3; die checked at press
  7 genealogy: serial, lot, tool and person links (15 a skid)
  8 dossier accepted on validity, not on 'pass' (lesson D)
  9 burn-in of control boards only if a failure trips a block
 10 relay injection on every skid (p 3 % &gt; k1/k2 0.9 %); wiring
    by an automatic tester from the design wiring list
 11 crimp pull Cpk 0.94 - raise the mean (factorial) before
    serial build; IR compared at 20 C only
  open: the integrator's own capability data before award
    (U-121); a second certified jointer before serial build</code></pre>
<pre class="text"><code>D-045 module manufacturing and acceptance basis (PVM-550)
  1 purchase by BOM revision: a certificate (IEC 61215,
    IEC 61730) counts only for the BOM it tested; any change
    follows the retesting guideline (IEC TS 62915)
  2 the maker's quality system (IEC 62941) and its control
    plan seen before award; golden-module checks every 100
  3 flash files parsed on receipt: data, drift, outliers;
    labels reissued when a drift is found
  4 EL of one pallet a container; whole container if two or
    more cracked; site EL sample of 299 a block after
    installation (1 % at 95 %)
  5 laboratory flash 12 per 10 MWp under the contract's
    decision rule (ch 10)
  6 strings along one table row; returns beside outgoing
    cables; clamps in the maker's zones, checked by crew
  7 connectors of one maker and type; frame bonding tested
    on every table
  8 spares of the same class and connector; string-current
    CUSUM against each string's own history
  9 light-induced loss data priced in the bid evaluation;
    EL before and after lamination in the maker's plan
 10 power claims by relative measurement: control modules
    kept in the dark, same laboratory, same reference
  open: the chosen maker's qualification evidence for the
    exact BOM and its PID result (U-122)</code></pre>
<pre class="text"><code>D-046 turbine component quality and acceptance basis
  1 blades: fibre fraction and voids on cap coupons; DSC cure
    evidence; UT of caps and bond lines with a measured POD;
    receptor resistance; weighing and set matching on record
  2 root joint shown closed at the extreme load (the teaching
    joint opens at 2 x operating - the maker's design decides)
  3 hub castings judged by stress zones; NCR to the designer
  4 gearboxes: back-to-back run-in with spectra at 1x, 2x and
    mesh sidebands; oil sample; units held until re-run
  5 generators: balance to the grade, insulation index before
    energising, winding sensors tested; hot-climate cooling
  6 torque-and-angle logged tools on every bolted joint;
    500 h re-tension in commissioning
  7 storage plan with shaft turning; field repairs only within
    the maker's categories and weather windows
  8 NCR authority by severity; late reports escalate
  9 every blade: flap frequency with its weight (stiffness);
    static-test deflection (+0.6 m) fed into the clearance
    budget; saddles laid out against the target moment
 10 gear case depth per heat to the edge-load floor (HT-43
    held); alignment and case depth judged together
 11 flange contact faces bare; settling in the re-tension
    plan; nacelles weighed with their centre of gravity;
    shock logs read before erection (N-05, N-11 checked)
 12 efficiency from the back-to-back loss measurement; leak
    tests with temperature; coating by mean and minimum
 13 process FMEA ranked by severity sets the holds; nine
    critical characteristics asked for at receipt
  open: maker's type and component certificates and test
    evidence for this configuration (U-123)</code></pre>
<pre class="text"><code>D-047 transformer design review and factory acceptance basis
  1 design review: flux density with the grid study's V/f;
    turns and tap steps inside the ratio tolerance; impedance
    from the geometry; loss build-up; gap and barrier stress;
    short-circuit stresses with the inner winding supported
  2 losses corrected for waveform and temperature before any
    comparison; deductions with the A and B of the enquiry
  3 heat run read from the cooling curve extrapolated to
    shut-down; winding and top-oil rises both judged
  4 traveler records at every gate, with the core, winding
    heights, drying end point, oil water and preservation
  5 baselines delivered (ratio, R, PI, FRA both windings, DGA,
    impact log) - each site check compares with one
  6 maker data to every discipline before FAT closes
  7 open decisions listed with owners; no 'all pass' summary
  8 energise from the grid on a high tap; the 33 kV winding
    sets the flux in service (TQ-03)
  9 witness points from the FMEA: drying end point, bare core,
    active part; burr, clamping and joint records as holds
 10 readings referred before comparing: tan delta to 20 C,
    delta phases solved, PD with calibration and background
 11 rating plate with measured values; DC-injection limit in
    the PV unit specification; upgraded paper considered
 12 a written rating limit (62 MVA) costs no energy here and
    is an option for the winding-rise finding
  open: maker's design data and short-circuit proof (U-124)</code></pre>
<pre class="text"><code>D-048 converter manufacturing and acceptance basis
  1 product defined by hardware, BOM, firmware, parameters and
    calibration - each with a version and a record
  2 interface print weighed; module serial, lot and position
    recorded at mounting; modules paired by voltage class
  3 board line with paste, optical, X-ray and in-circuit
    inspection; escapes counted; broker parts screened
  4 released parameter set and firmware fingerprinted at the
    end-of-line test and again at the site
  5 every tree item met by an end-of-line test; full-power run
    with temperature reading of every position
  6 firmware test list with fault injection in the release
    record; MPPT efficiency steady and dynamic as evidence
  7 derating and creepage checked at design review, not left
    to the factory
  8 later findings: busbar spacing a critical characteristic
    (a quarter of the switches over the rule); control supply
    hold-up 102 of 150 ms; sensor offsets trimmed against the
    DC limit; Q(V) checked across the curve; N+1 fans for hot
    days; a spare stack pays (+33 k u); the as-left set read
    back against the authorised set
  open: type tests of the design (DC injection, ride-through)
    and the maker's firmware release records (U-125)</code></pre>
<pre class="text"><code>D-049 battery manufacturing and evidence basis
  1 coating weight, dry-room dew point, formation and rest
    records of the cell maker delivered with each lot
  2 every cell graded (capacity, resistance, K-value) and
    matched; bins and IDs recorded per module
  3 every weld's resistance measured and kept; torque and
    insulation of each module and rack recorded
  4 BMS limits checked against the cell data with margins;
    the configuration fingerprinted at factory and site
  5 OCV spread after a rest at site acceptance; balancing
    duty by module exported to monitoring
  6 transport SOC, isolation by division, replacement modules
    brought to the rack's SOC; take-back route in the contract
  7 later findings: lot files checked before use; lots kept
    together; BMS rules for alarm-before-trip; a site rest check
    sees strong leakers only (weeks), the duty signal the weak;
    standby drain of a waiting container; contactor and
    insulation trends in the rack record; a second cell factory
    is a product change
  open: the cell maker's qualification and lot data for the
    exact cell, the integrator's BMS records (U-126)</code></pre>
<pre class="text"><code>D-050 cable, switchgear and panel manufacturing and acceptance basis
  1 cable schedule validated on every revision before use
  2 conductor resistance by drum corrected to 20 C; sheath print
    read at both ends; crimp pull tests traced to the tool
  3 main-circuit resistance compared pole to pole and against
    the limit; pole timing spread recorded as a baseline
  4 interlock logic explored state by state at design review;
    interlocks proven at FAT and site
  5 every panel wired against its list point to point; terminal
    plans checked against the wire list before wiring
  6 relay settings fingerprinted against the register at panel
    FAT and at site
  7 one-line items mapped to compartment, terminal drawing and
    tests; type, routine and site tests each kept
  8 later findings: drum reports read line by line; both drum
    ends' thickness kept; compound and kit lots recorded with
    changeover points; type-test coverage checked before the
    order (1,600 A incomer); maker-to-maker interfaces checked
    from the cable schedule; trip matrix, CT earths and wire
    markers checked from the lists; FAT design changes carried
    into drawing revisions; no panel ships with an open A item
  open: makers' type-test reports for the exact designs and the
    panel builder's records (U-127)</code></pre>
<pre class="text"><code>D-051 civil, structural and tracker manufacturing and acceptance basis
  1 every plate's certificate checked against the order (grade,
    thickness, impact temperature and each value, CEV) before
    cutting; plate-to-can marks kept to the section
  2 weld log checked against welder qualifications on the weld
    dates; NDT coverage against the plan by weld category
  3 sections released only with a complete dossier; NCRs owned
    and dated; release note last
  4 tracker tubes surveyed for straightness; drive end-of-line
    records complete; zinc by lot (mean and each reading)
  5 bar bending schedules validated before cutting; delivery
    tickets checked at the gate; strength conformity by pour
  6 anchor cage levelled before and after the pour; post rows
    surveyed and split into systematic and random offsets
  7 every decision on a nonconforming item taken by the named
    responsible person - licensed engineers for structure and
    ground - and filed with the record
  8 later findings: sections weighed and their mass sent to
    logistics (section 1 needs 16 axles) and to the frequency
    check; certificates of the specific kind; one bolt lot a
    flange; embedded items a hold point; 7-day strengths as a
    warning; holds booked ahead; tower lines 63 days ahead
  open: fabricator's qualification records and the geotechnical
    report's final values (U-128)</code></pre>
<pre class="text"><code>D-052 instrumentation, metering, panel and network hardware basis
  1 each sensor's datasheet turned into a site error budget; the
    recalibration interval set from the drift the plant affords
  2 calibration certificates read for accreditation, traceability,
    uncertainty, conformity and date; metering chain tested at
    low load and witnessed
  3 cabinets rated for their place (IP, temperature, EMC, surge);
    bonding and shield earthing recorded
  4 port, connection and core schedules compared as built against
    design; fibre and copper accepted on their results files
  5 two power feeds from two sources, each supply able to carry
    the cabinet alone
  6 firmware against an approved baseline; backups after every
    change; clocks within 2 ms; every redundancy test done
  7 tag database validated on every revision and read against
    the register map; loop checks to the display for every point
  8 later findings: each anemometer's own transfer function
    (the generic one moved the P50 by 4 %); the main/check meter
    trend watched (16 days ahead of the limit); L-104's new
    isolator needs its own supply; PoE, SCADA licence and WAN
    video sized with room; the PR test names its sensors
  open: makers' calibration and type-test records, the
    integrator's as-built network files (U-129)</code></pre>
</section>
<section id="sec-ch59-k-10" class="level3" data-number="59.12.10">
<h3 data-number="59.12.10" class="anchored" data-anchor-id="sec-ch59-k-10"><span class="header-section-number">59.12.10</span> بندِ ۱۰: برنامه‌های ساخت</h3>
<p>برنامه‌های ساخت، بازرسی، راه‌اندازی و تحویلِ اطلاعاتِ دارایی. فصل‌ها: ۴۹، ۵۰.</p>
<div id="tbl-ch59-k-10" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-k-10-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.27: تصمیم‌های بندِ ۱۰
</figcaption>
<div aria-describedby="tbl-ch59-k-10-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>تصمیم</th>
<th>عنوان</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-053</span></td>
<td>ساخت و نصب</td>
<td>۴۹</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-054</span></td>
<td>راه‌اندازی، پذیرش و تحویل</td>
<td>۵۰</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>سندها (۱۰):</strong> <span class="ltr" dir="ltr">PLP-GEN-REG-0009</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0010</span>، <span class="ltr" dir="ltr">PLP-PRJ-PRO-0009</span>، <span class="ltr" dir="ltr">PLP-PRJ-PRO-0010</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0031</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0032</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0033</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0034</span>، <span class="ltr" dir="ltr">PLP-PRJ-REP-0009</span>، <span class="ltr" dir="ltr">PLP-PRJ-REP-0010</span></p>
<p><strong>ناشناخته‌های نام‌برده (۲):</strong> <span class="ltr" dir="ltr">U-130</span>، <span class="ltr" dir="ltr">U-131</span></p>
<p><strong>وضعیت:</strong> با شرط: ناشناخته‌ها صاحب و تاریخ دارند.</p>
<p><strong>مبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل:</strong> فصلِ ۴۹، فصلِ ۵۰.</p>
<pre class="text"><code>D-053 construction and installation basis
  1 a package is issued only through its readiness gate:
    approvals, method statement, competent crew, drawings IFC,
    predecessors released, emergency response in reach
  2 packages sequenced with crews and hold points; booking the
    package that can start first; ready work only in the
    six-week look-ahead
  3 installation records name the tool, the inspector and the
    value: positions, torque, as-laid, terminations, continuity
  4 turnover by subsystem: A sheets complete, no open A punch,
    the package listing what is still missing
  5 asset data captured at receipt, installation, test and
    turnover; reconciled with the design register (tags,
    serials, positions within 2 m)
  6 auxiliary, fire and export systems turned over as their own
    packages; fire impairments with measure, notice and end
  7 construction water metered apart from the plant's; tickets
    checked against the meter weekly
  8 social-plan records reported as they are: grievances,
    hiring, village traffic, chance finds
  open: the contractor's method statements, permits and
    approved plans (U-130)</code></pre>
<pre class="text"><code>D-054 commissioning, acceptance and handover basis
  1 every energisation by a named authorised person, with a
    permit and its prerequisites closed; instruments in date
  2 progressive verification: each result against an expected
    value and a written criterion (strings by the model, relays
    by the settings file, controller by the requirement)
  3 failed tests follow the disposition written in the pack
    before the test; deviations decided by their owner
  4 auxiliary systems accepted as chains; fire acceptance by
    the full cause-and-effect matrix, never a live discharge
  5 every grid requirement traced to a test, a type test or
    an accepted declaration; a forecast score proves nothing
  6 export energised in order, each step with its permission;
    phasing proven before any parallel
  7 handover data validated (fields, keys, references,
    revisions), trial-imported and restored before acceptance
  8 handover only with emergency roles, contacts and drills done
  open: approved commissioning procedures and the network
    operator's acceptance tests and witness plan (U-131)</code></pre>
</section>
<section id="sec-ch59-k-11" class="level3" data-number="59.12.11">
<h3 data-number="59.12.11" class="anchored" data-anchor-id="sec-ch59-k-11"><span class="header-section-number">59.12.11</span> بندِ ۱۱: روش‌های بهره‌برداری</h3>
<p>روش‌های بهره‌برداری، نگهداری، یدک‌ها و راهبردِ حاکمیتِ دادهٔ دارایی و پیکربندی. فصل‌ها: ۳۴، ۳۵، ۳۶، ۵۱، ۵۲.</p>
<div id="tbl-ch59-k-11" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-k-11-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.28: تصمیم‌های بندِ ۱۱
</figcaption>
<div aria-describedby="tbl-ch59-k-11-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>تصمیم</th>
<th>عنوان</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-038</span></td>
<td>ابزار دقیق و کنترل</td>
<td>۳۴</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-039</span></td>
<td>اسکادا و ارتباطات</td>
<td>۳۵</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-040</span></td>
<td>امنیتِ سامانه‌های عملیاتی</td>
<td>۳۶</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-055</span></td>
<td>مبنای بهره‌برداری</td>
<td>۵۱</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-056</span></td>
<td>نگهداری و قابلیتِ اطمینان</td>
<td>۵۲</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>سندها (۲۹):</strong> <span class="ltr" dir="ltr">PLP-CTL-CAL-0002</span>، <span class="ltr" dir="ltr">PLP-CTL-CAL-0003</span>، <span class="ltr" dir="ltr">PLP-CTL-DWG-0001</span>، <span class="ltr" dir="ltr">PLP-CTL-LST-0001</span>، <span class="ltr" dir="ltr">PLP-CTL-LST-0002</span>، <span class="ltr" dir="ltr">PLP-CTL-LST-0003</span>، <span class="ltr" dir="ltr">PLP-CTL-PRO-0002</span>، <span class="ltr" dir="ltr">PLP-CTL-PRO-0003</span>، <span class="ltr" dir="ltr">PLP-CTL-PRO-0004</span>، <span class="ltr" dir="ltr">PLP-CTL-PRO-0007</span>، <span class="ltr" dir="ltr">PLP-CTL-REG-0004</span>، <span class="ltr" dir="ltr">PLP-CTL-REG-0005</span>، <span class="ltr" dir="ltr">PLP-CTL-REG-0006</span>، <span class="ltr" dir="ltr">PLP-CTL-REG-0007</span>، <span class="ltr" dir="ltr">PLP-CTL-REP-0002</span>، <span class="ltr" dir="ltr">PLP-CTL-REP-0003</span>، <span class="ltr" dir="ltr">PLP-CTL-SPC-0002</span>، <span class="ltr" dir="ltr">PLP-CTL-SPC-0003</span>، <span class="ltr" dir="ltr">PLP-CTL-SPC-0004</span>، <span class="ltr" dir="ltr">PLP-ELE-REG-0007</span>، <span class="ltr" dir="ltr">PLP-GEN-CAL-0009</span>، <span class="ltr" dir="ltr">PLP-GEN-PRO-0006</span>، <span class="ltr" dir="ltr">PLP-GEN-PRO-0007</span>، <span class="ltr" dir="ltr">PLP-GEN-PRO-0008</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0011</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0012</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0013</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0014</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0015</span></p>
<p><strong>ناشناخته‌های نام‌برده (۵):</strong> <span class="ltr" dir="ltr">U-115</span>، <span class="ltr" dir="ltr">U-116</span>، <span class="ltr" dir="ltr">U-117</span>، <span class="ltr" dir="ltr">U-132</span>، <span class="ltr" dir="ltr">U-133</span></p>
<p><strong>وضعیت:</strong> با شرط: ناشناخته‌ها صاحب و تاریخ دارند.</p>
<p><strong>مبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل:</strong> فصلِ ۳۴، فصلِ ۳۵، فصلِ ۳۶، فصلِ ۵۱، فصلِ ۵۲.</p>
<pre class="text"><code>D-038 instrumentation and control basis of Plant P (teaching)
  1 measurement: 4-20 mA with live zero and quality (3.6-21 mA),
    POC voltage from a class 0.2 VT core, synchronised clocks with
    a 'synchronised' flag on every time stamp, calibration
    intervals from recorded drift
  2 control: protection never in the PLC; PLC 50 ms scan; PPC
    cycle &lt;= tau / 4 with its computing delay; permissives fail
    safe on bad quality; heartbeat watchdog set from the measured
    packet loss; redundant PLC pair in separate cabinets
  3 design: I/O list with checker, control C&amp;E with a test per
    effect, configuration fingerprints, FAT with a punch list
  4 control power: 24 V from the 110 V battery, far-panel DC
    feeders sized at end-of-discharge voltage (10 mm2, not 2.5),
    cabinet temperature alarmed, written restart sequence
  5 fire interface: hard-wired, normally closed, independent of
    the PLC; acknowledge at the HMI, reset at the fire panel
  6 grid services: set points validated, held when stale, fallback
    after 1 h (ch 20), modes enabled only when required or offered
  7 later findings: metering/control CT core of an extended-range
    class (night current 1.5 % of rated); PPC cycle &lt;= 0.66 s for
    a 45 deg phase margin; short pulses latched, never scanned;
    bumpless transfer by tracking and a ramped set point; the
    POC transducer and self-holding pump contactors on DC so
    the plant does not trip on its own auxiliaries after a
    fault; POC measured in the grid bay or corrected by a line
    model (D-021); supplies replaced on a set interval
  open: grid operator's interface requirements (U-115), makers'
    I/O and accuracy data (U-116)</code></pre>
<pre class="text"><code>D-039 SCADA and communications basis of Plant P (teaching)
  1 network: single-mode fibre in the collector trenches, two
    turbine rings with a fast ring protocol (recovery well
    under the 3 s watchdog of ch 34), functional subnets
  2 time: precision time protocol for events; a 1 us need
    would need better end devices
  3 data: values as objects with unit, quality and time; tag
    rule checked by program; 32-bit counters; quality map of
    every gateway in the interface specification
  4 operations: alarm philosophy with delays and deadbands,
    buffers at the source, retention 2 years raw and the
    plant's life for aggregates, least-privilege roles
  5 fire boundary: approved statuses only, no commands,
    independent alarm routes, panel and SCADA stamps kept
  6 asset data: register as the source of asset IDs, one-way
    flows to CMMS, deduplicated work requests, UTC, queues
  7 later findings: priority classes on every switch port (a
    control message waits 0.12 ms, not 120 ms, behind a
    back-fill); back-fill rate-limited; a second carrier only
    on a separate route; counters as integers (a float32 kWh
    counter loses 7.8 % in year 25); word order tested with a
    known value; state-based alarm suppression (151 -&gt; 13);
    commands refused during server switch-over; stale limits
    above the integrity-scan period; sampling from the
    fastest phenomenon; acceptance samples of about 300
    points for 1 %, full tests for control and grid points
  open: grid operator's protocol profile and telemetry list
    (U-115), makers' data and device declarations (U-116)</code></pre>
<pre class="text"><code>D-040 OT security basis of Plant P (teaching)
  1 governance: asset owner's programme (STD-156), named
    owners, risk register with teaching scales, life cycle
  2 architecture: zones and conduits from the ch 35 logical
    diagram, one rule a conduit with a purpose, default deny,
    DMZ for every outside path, priority to safety and
    availability; no business path into control
  3 access: named accounts by role, quarterly review, vendor
    sessions on request through a recorded jump host
  4 monitoring: logs from every device on the plant clocks,
    the few that matter read daily, alerts tuned
  5 resilience: inventory complete, baselines compared,
    backups before and after each change, three copies one
    offline, quarterly restore tests, recovery objectives
  6 data: classes, custodians, expiring transfers, readable
    archives, media wiped at retirement
  7 supply: security requirements in every purchase,
    scorecards, provenance checks, support dates in the
    inventory; sanitised models for vendor design reviews
  8 people: tabletop each year, a continuity plan without
    SCADA, an interface table with physical security
  open: grid operator's security requirements and the
    site's physical-security assessment (U-117)</code></pre>
<pre class="text"><code>D-055 operating basis
  1 every role covered on every shift, checked role by role;
    handovers by checklist; an hourly log round
  2 the day planned from the forecast with its version; plans
    changed on updates and notices, decisions logged with who
    was told; learning recorded the next day
  3 lost energy recorded by cause; abnormal events by procedure
    (reviewed yearly), permits checked by isolation point
  4 settlement data validated and flagged before submission;
    schedules and reserves by written rules, not hour by hour
  5 services only within approved capability; suspended and
    reported when not deliverable
  6 auxiliaries, fire tests, water and export assets run on
    their intervals, with impairments and notices
  7 commitments with owners, reported; asset register updated
    by every change; work orders closed only with asset, code
    and test record
  8 exercises as planned; incidents and near misses closed with
    lessons
  open: the operator's procedures and the grid operator's
    operating instructions; market or contract rules (U-132)</code></pre>
<pre class="text"><code>D-055 -&gt; D-056 maintenance and RAM basis (teaching, Plant P)
  1. strategy by class from consequence and failure pattern;
     condition-based for turbines' major parts, transformers, line
  2. preventive plan: 4,683 h a year; outage work in low-resource
     months (turbine services in June, not December)
  3. RAM case inside the boundary units -&gt; POC meter: energy
     availability 97.97 %; model 15.1's 98.42 % is optimistic
  4. spares by Poisson and expected loss: two inverters, one
     major turbine kit; transformer spare by loss (shared, ch 18)
  5. daily peer-ratio CUSUM per PV block and per turbine
  6. cleaning: truck + brush with RO water at night, trigger by
     measured soiling (ch 10); no high-pressure lance
  7. export assets: boundary, inspection plan and spares agreed
     with the network owner; insulators held on site
  8. CMMS: hierarchy complete, codes and test records required to
     close, warranty claims from complete orders; monthly
     reconciliation with SCADA events
  open: U-133 (makers' maintenance manuals, failure data and
  service-agreement terms; network owner's boundaries)</code></pre>
</section>
<section id="sec-ch59-k-12" class="level3" data-number="59.12.12">
<h3 data-number="59.12.12" class="anchored" data-anchor-id="sec-ch59-k-12"><span class="header-section-number">59.12.12</span> بندِ ۱۲: پایهٔ قابلیتِ اطمینان</h3>
<p>پایهٔ قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری، دفترِ تجهیزاتِ بحرانی و برنامهٔ داده و راستی‌آزمایی. فصل‌ها: ۳۷، ۵۲.</p>
<div id="tbl-ch59-k-12" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-k-12-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.29: تصمیم‌های بندِ ۱۲
</figcaption>
<div aria-describedby="tbl-ch59-k-12-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>تصمیم</th>
<th>عنوان</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-041</span></td>
<td>پایشِ عملکرد</td>
<td>۳۷</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-056</span></td>
<td>نگهداری و قابلیتِ اطمینان</td>
<td>۵۲</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>سندها (۱۲):</strong> <span class="ltr" dir="ltr">PLP-CTL-REP-0004</span>، <span class="ltr" dir="ltr">PLP-ELE-REG-0007</span>، <span class="ltr" dir="ltr">PLP-GEN-CAL-0008</span>، <span class="ltr" dir="ltr">PLP-GEN-CAL-0009</span>، <span class="ltr" dir="ltr">PLP-GEN-PRO-0005</span>، <span class="ltr" dir="ltr">PLP-GEN-PRO-0007</span>، <span class="ltr" dir="ltr">PLP-GEN-PRO-0008</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0008</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0013</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0013</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0015</span>، <span class="ltr" dir="ltr">PLP-GEN-SPC-0003</span></p>
<p><strong>ناشناخته‌های نام‌برده (۲):</strong> <span class="ltr" dir="ltr">U-118</span>، <span class="ltr" dir="ltr">U-133</span></p>
<p><strong>وضعیت:</strong> با شرط: ناشناخته‌ها صاحب و تاریخ دارند.</p>
<p><strong>مبنای فصل‌هایی که در بندِ پیشین آمد:</strong> فصلِ ۵۲ (بندِ ۱۱).</p>
<p><strong>مبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل:</strong> فصلِ ۳۷.</p>
<pre class="text"><code>D-041 performance monitoring basis of Plant P (teaching)
  1 indicators: PR on a reference sensor and at 25 C, specific
    yield, time- and production-based availability with the
    contract's exclusions, curtailment kept apart
  2 baseline: model 15.1 hourly; daily residual with a CUSUM;
    thresholds set from the cost of a miss and of a visit
  3 data: validation before any indicator; flagged hours
    marked, not deleted; completeness reported
  4 events: one taxonomy, written entry/exit and priority
    rules, planned overruns counted as forced
  5 reliability: coded hierarchy, exposure-based rates with
    intervals, censored estimates, Weibull for wear-out,
    growth slope for the young fleet
  6 forecasts: scored by horizon on held-out data, against
    persistence; drift watched after every plant change
  7 services: scored against a written specification; trace,
    specification and result kept as settlement evidence
  open: contractual availability definitions and the grid
    operator's service specification (U-118)</code></pre>
</section>
<section id="sec-ch59-k-13" class="level3" data-number="59.12.13">
<h3 data-number="59.12.13" class="anchored" data-anchor-id="sec-ch59-k-13"><span class="header-section-number">59.12.13</span> بندِ ۱۳: اقتصادِ عمر</h3>
<p>اقتصادِ عمر، مدلِ مالی و حالت‌های پایین، دفترِ ریسک، ردپا و رویکردِ پایانِ عمر. فصل‌ها: ۲۱، ۲۲، ۳۳، ۵۳.</p>
<div id="tbl-ch59-k-13" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-k-13-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.30: تصمیم‌های بندِ ۱۳
</figcaption>
<div aria-describedby="tbl-ch59-k-13-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>تصمیم</th>
<th>عنوان</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-025</span></td>
<td>مبنای مالی</td>
<td>۲۱</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-026</span></td>
<td>انتخابِ ساختگاه و ادامهٔ توسعه</td>
<td>۲۲</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-037</span></td>
<td>محیطِ زیست و جامعه</td>
<td>۳۳</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-057</span></td>
<td>مبنای عمر</td>
<td>۵۳</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>سندها (۲۱):</strong> <span class="ltr" dir="ltr">PLP-GEN-CAL-0010</span>، <span class="ltr" dir="ltr">PLP-GEN-PRO-0003</span>، <span class="ltr" dir="ltr">PLP-GEN-PRO-0004</span>، <span class="ltr" dir="ltr">PLP-GEN-PRO-0009</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0007</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0014</span>، <span class="ltr" dir="ltr">PLP-GEN-REG-0015</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0011</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0012</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0016</span>، <span class="ltr" dir="ltr">PLP-PRJ-CAL-0001</span>، <span class="ltr" dir="ltr">PLP-PRJ-PRO-0005</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0009</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0010</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0011</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0012</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0013</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0018</span>، <span class="ltr" dir="ltr">PLP-PRJ-REP-0002</span>، <span class="ltr" dir="ltr">PLP-PRJ-REP-0003</span>، <span class="ltr" dir="ltr">PLP-PRJ-REP-0004</span></p>
<p><strong>ناشناخته‌های نام‌برده (۱۴):</strong> <span class="ltr" dir="ltr">U-065</span>، <span class="ltr" dir="ltr">U-068</span>، <span class="ltr" dir="ltr">U-081</span>، <span class="ltr" dir="ltr">U-082</span>، <span class="ltr" dir="ltr">U-083</span>، <span class="ltr" dir="ltr">U-084</span>، <span class="ltr" dir="ltr">U-085</span>، <span class="ltr" dir="ltr">U-086</span>، <span class="ltr" dir="ltr">U-087</span>، <span class="ltr" dir="ltr">U-088</span>، <span class="ltr" dir="ltr">U-112</span>، <span class="ltr" dir="ltr">U-113</span>، <span class="ltr" dir="ltr">U-114</span>، <span class="ltr" dir="ltr">U-134</span></p>
<p><strong>وضعیت:</strong> با شرط‌های زیاد: ناشناخته‌ها پیش از دروازهٔ بعد اولویت‌بندی می‌شوند.</p>
<p><strong>مبنای فصل‌هایی که در بندِ پیشین آمد:</strong> فصلِ ۳۳ (بندِ ۷).</p>
<p><strong>مبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل:</strong> فصلِ ۲۱، فصلِ ۲۲، فصلِ ۵۳.</p>
<pre class="text"><code>finance basis of Plant P (D-025), from this chapter:
  uses 170,188 k u: capex 156,450, IDC 6,165, fee 1,815, DSRA 5,757
  debt 121,025 (71 %), 15 yr sculpted, sized by DSCR 1.20 on P90 1-yr
  equity 49,163; equity IRR 10.2 %, project IRR 7.8 %
  min DSCR 1.20, average 1.30, min LLCR 1.23
  stresses: P99 every year, tariff -10 %, unhedged rate +2 points
  reach lock-up; buyer 6 months late needs the DSRA
  revenue: flat PPA in the base; time-of-day, services and
  carbon only as labelled sensitivities until verified
  conditions precedent: 9 of 12 open (not yet bankable)</code></pre>
<pre class="text"><code>feasibility basis of Plant P at month 14 (one page):
  site          P-Central (ch 13-21); alternatives screened
  energy        295.1 GWh P50 (D-019), sigma 5.1 % (D-020)
  cost          156,450 k u with 5 % allowance; Monte Carlo
                P80 158,443 before allowance (6.3 %)
  schedule      close month 28 (plan); P80 33.6 months;
                grid chain now critical
  money         equity IRR 10.2 %, DSCR 1.20 on P90 (D-025)
  development   6,500 k u to close: 1,800 spent, 4,700 to go;
                EV of going on 569 k u (own money)
  social        9 households, no displacement; consultation
                and grievance channel open
  open          grid offer, ESIA approval, 2 land parcels,
                PPA, EPC price, 9 of 12 CPs
  verdict       continue development; not yet an investment</code></pre>
<pre class="text"><code>D-056 -&gt; D-057 lifecycle basis (teaching, Plant P at year 18)
  1. performance: PV degrades 0.37 %/yr (model 0.5 %); wind
     availability falls 0.30 points/yr since year 10 (wear-out)
  2. gearboxes: monitor and repair at failure to year 25 (lesson D);
     replacement only with a longer life or a resale value
  3. inverters and SCADA/PPC: replace or upgrade before support
     ends (year 21) - obsolescence, not condition, decides
  4. repowering of the wind farm studied as a new grid application
     (+55 GWh/yr inside the export limit; three requirement gaps)
  5. decommissioning provision funded now (587 k u a year to
     year 25); waste routes and receivers named; custody checked
  6. closure commitments with owners and dates; workforce
     transition plan; disclosure from 36 months before the end
  7. records: retention schedule, migration of the CMMS and SCADA
     history, access removal verified by scan
  8. footprint compared on one boundary; avoided emissions
     reported apart, with the displaced source stated
  open: U-134 (permit and land-return conditions for repowering
  and closure, local recycling routes, retention obligations)</code></pre>
</section>
<section id="sec-ch59-k-14" class="level3" data-number="59.12.14">
<h3 data-number="59.12.14" class="anchored" data-anchor-id="sec-ch59-k-14"><span class="header-section-number">59.12.14</span> بندِ ۱۴: پیوست‌های جدای ایران</h3>
<p>پیوست‌های جدای ایران، افغانستان و تاجیکستان برای انطباق و حفاظت‌های زمین و جامعه. فصل‌ها: ۵۴، ۵۵، ۵۶، ۵۷، ۵۸.</p>
<div id="tbl-ch59-k-14" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-k-14-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.31: تصمیم‌های بندِ ۱۴
</figcaption>
<div aria-describedby="tbl-ch59-k-14-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>تصمیم</th>
<th>عنوان</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-058</span></td>
<td>روشِ انطباق</td>
<td>۵۴</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-059</span></td>
<td>پروندهٔ ایران</td>
<td>۵۵</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-060</span></td>
<td>پروندهٔ افغانستان</td>
<td>۵۶</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">D-061</span></td>
<td>پروندهٔ تاجیکستان</td>
<td>۵۷</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">D-062</span></td>
<td>مبنای استانداردها</td>
<td>۵۸</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>سندها (۱۷):</strong> <span class="ltr" dir="ltr">PLP-PRJ-PRO-0011</span>، <span class="ltr" dir="ltr">PLP-PRJ-PRO-0012</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0035</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0036</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0037</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0038</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0039</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0040</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0041</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0042</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0043</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0044</span>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0045</span>، <span class="ltr" dir="ltr">PLP-PRJ-REP-0011</span>، <span class="ltr" dir="ltr">PLP-PRJ-REP-0012</span>، <span class="ltr" dir="ltr">PLP-PRJ-REP-0013</span>، <span class="ltr" dir="ltr">PLP-PRJ-REP-0014</span></p>
<p><strong>ناشناخته‌های نام‌برده (۵):</strong> <span class="ltr" dir="ltr">U-135</span>، <span class="ltr" dir="ltr">U-136</span>، <span class="ltr" dir="ltr">U-137</span>، <span class="ltr" dir="ltr">U-138</span>، <span class="ltr" dir="ltr">U-139</span></p>
<p><strong>وضعیت:</strong> با شرط: ناشناخته‌ها صاحب و تاریخ دارند.</p>
<p><strong>مبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل:</strong> فصلِ ۵۴، فصلِ ۵۵، فصلِ ۵۶، فصلِ ۵۷، فصلِ ۵۸.</p>
<pre class="text"><code>compliance-method basis of Plant P (D-058):
  1 one register, one row per requirement: source type, issuer,
    clause, edition, status (verified / project-dependent /
    to-confirm), applicability, consequence, evidence, owner,
    approver, date verified, revision
  2 the strictest applicable source governs; rank decides only
    a true conflict, and a conflict goes out as a written request
  3 sources read in the official language and current
    consolidated text; checked again before each gate and
    monthly by a named person
  4 every interpretation the design depends on is in writing
  5 a requirement closes only with accepted evidence and the
    named approver's decision; Z-001 waits on DEV-11 (TSOZ)
  6 the ownership scenario of the line is an input, decided
    before the search (O1 in the base)
  7 finance and fiscal items: verified in the base case,
    to-confirm only as sensitivities, each closed by a dated
    opinion of a qualified local reviewer
  8 the method, not Country Z's values, carries to ch 55-58</code></pre>
<pre class="text"><code>Iran dossier basis of Plant P (D-059):
  1 49 statements, each with status and source (IR-01..49);
    19 verified, 2 project-dependent, 28 to-confirm
  2 counterparty SATBA under Art 61; IGMC stability standards to
    be obtained; regional company and Tavanir for connection
  3 land through SATBA and Agriculture Jihad; lease cap 20 %;
    one year to start works; foreign eligibility to confirm
  4 environment: DOE inquiry under the 1402 bylaw while it is in
    force; hybrid-vs-two-plants reading and the 1405 bylaw to confirm
  5 132 kV is a teaching assumption until the regional company
    names the connection voltage
  6 base case: no service revenue; sale route as scenarios until
    PPA terms are known; sanctions by qualified counsel
  7 21 written questions to 15 addressees (section D)
  8 review by engineers and regulatory specialists familiar with
    current practice in Iran before any use or publication</code></pre>
<pre class="text"><code>Afghanistan dossier basis of Plant P (D-060):
  1 44 statements AF-01..AF-44: 12 verified,
    1 project-dependent, 31 to-confirm
  2 route: investment committee, Economic Commission, contract
    with DABS; the 2016 licence regime kept as to-confirm
  3 a pre-2021 text is designed to AND labelled to-confirm until
    its application is confirmed in writing
  4 first grid question: which island; 110 or 220 kV as DABS names
  5 equipment chosen with local service capability and import
    route; unknowns never count as a pass
  6 base case: no service revenue; no base case without tariff,
    currency and payment terms; payment security sought
  7 land and title reviewed in the field before any contract
  8 review by engineers and regulatory specialists familiar with
    current practice in Afghanistan before any use or publication</code></pre>
<pre class="text"><code>Tajikistan dossier basis of Plant P (D-061):
  1 61 statements TJ-01..TJ-61: 28 verified,
    1 project-dependent, 32 to-confirm
  2 route: competitive procedure, investment agreement, PPA with
    the single buyer (&gt;= 15 years), technical conditions, SIB
  3 connection rules of Resolution 449 designed in: SCADA, remote
    curtailment, hourly forecasts, class 0.5S metering
  4 connection level 220 kV as named in the technical conditions
  5 equipment qualified to the site's seismic zone; transformer
    anchors re-checked above the ch 30 basis
  6 base case: summer curtailment uncompensated beyond the
    permitted value until IN-02 is answered; no service revenue
  7 two expertises (ecological, energy) on the critical path
  8 review by engineers and regulatory specialists familiar with
    current practice in Tajikistan before any use or publication</code></pre>
<pre class="text"><code>standards basis of Plant P (D-062):
  1 one register (191 rows), nine required fields, an official
    catalogue source and a verification date on every row
  2 no standard is cited as law: legal force comes from a law, a
    grid code or the contract that names it (ch 54-57)
  3 specifications cite dated editions; an undated reference only
    where the latest edition is wanted on purpose
  4 requirements use 'shall' with a value and a test; vague words
    are removed before issue
  5 a certificate counts only for the same model, edition and an
    accredited scope; an older edition triggers a gap analysis
  6 every requirement keeps its trace to approval, register entry
    and change trigger; an edition change runs the impact list
  7 watch: open items monthly, linked or hub rows twice a year,
    the rest yearly
  8 clause texts are bought and read for the project; the book's
    register gives titles and editions, not content</code></pre>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ذ»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برگه‌ها از کجا ساخته می‌شوند و چرا دستی نوشته نمی‌شوند؟</li>
<li>کدام بندها بیش از ده ناشناخته دارند؟</li>
<li>یک سند را از برگه تا فصلِ خودش دنبال کنید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch59-l" class="level2" data-number="59.13">
<h2 data-number="59.13" class="anchored" data-anchor-id="sec-ch59-l"><span class="header-section-number">59.13</span> ر. دفترِ یافته‌های میانِ فصل‌ها</h2>
<p>فصل‌های پایانیِ کتاب هر کدام مثالِ یکپارچه‌شان را با فهرستِ «یافته‌هایی که به فصل‌های دیگر برمی‌گردند» بستند. برنامهٔ <span class="ltr" dir="ltr">sheets</span> این فهرست‌ها را می‌خواند: ۵۱ یافته از ۱۰ فصل. هر یافته تصمیمی را در فصلی پیشین باز می‌کند و باید از مسیرِ تغییر بگذرد (<a href="38-detailed-design-documents.html" class="quarto-xref"><span>فصل 38</span></a>). یافته‌ای که پاسخ نگیرد، در پرونده ناسازگاریِ آشکار می‌ماند.</p>
<div id="tbl-ch59-findings" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-findings-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.32: دفترِ یافته‌هایی که فصل‌ها به فصل‌های پیشین برگرداندند
</figcaption>
<div aria-describedby="tbl-ch59-findings-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 14%">
<col style="width: 26%">
<col style="width: 58%">
</colgroup>
<thead>
<tr class="header">
<th>از فصل</th>
<th>به</th>
<th>یافته</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>۴۹</td>
<td>فصلِ ۳۲</td>
<td>دکل‌های دورِ خطِ <span class="ltr" dir="ltr">132 kV</span> بیرون از زمانِ هدفِ امدادند. برنامهٔ اضطراری یک نقطهٔ دوم برای کارِ خط می‌خواهد.</td>
</tr>
<tr class="even">
<td>۴۹</td>
<td>فصلِ ۲۹</td>
<td>غبارنشانی ۸۶٪ آبِ ساخت است. صرفه‌جویی در راه‌ها از هر صرفه‌جوییِ دیگری بیشتر است.</td>
</tr>
<tr class="odd">
<td>۴۹</td>
<td>فصلِ ۲۴</td>
<td>بخشِ <span class="ltr" dir="ltr">S4</span> کابلِ جمع‌آوری یک چالهٔ مفصل کم دارد.</td>
</tr>
<tr class="even">
<td>۴۹</td>
<td>فصلِ ۳۳</td>
<td>سهمِ استخدامِ محلی با رشدِ نیرو زیرِ تعهد رفت و دو شکایتِ دستمزد یک الگو ساختند.</td>
</tr>
<tr class="odd">
<td>۴۹</td>
<td>فصلِ ۵۰</td>
<td>زیرسامانه‌های مبدّل و فشارِ متوسطِ بلوک آمادهٔ تحویل‌اند و بقیهٔ بلوک نه.</td>
</tr>
<tr class="even">
<td>۵۰</td>
<td>فصلِ ۲۶</td>
<td>ضریبِ زمانیِ رلهٔ <span class="ltr" dir="ltr">WS3</span> با پروندهٔ تنظیم نمی‌خواند. بازخوانیِ تنظیم‌ها پیش‌نیازِ هر تزریق است.</td>
</tr>
<tr class="odd">
<td>۵۰</td>
<td>فصلِ ۲۸</td>
<td>توانِ راکتیو در <span class="ltr" dir="ltr">100 MW</span> کم است (<span class="ltr" dir="ltr">DEV-11</span>). چهار الزام در برنامهٔ آزمون نیستند و مدل هنوز اعتبارسنجی نشده است.</td>
</tr>
<tr class="even">
<td>۵۰</td>
<td>فصلِ ۲۳</td>
<td>خودکفاییِ <span class="ltr" dir="ltr">UPS-1</span> کم است و ولتاژِ پایانِ باتری زیرِ نیازِ بارهاست. کاستنِ بار و هواکشِ اتاقِ باتری اصلاح می‌شوند.</td>
</tr>
<tr class="odd">
<td>۵۰</td>
<td>فصلِ ۳۲</td>
<td>سه جفتِ علت و معلول و یک سیگنالِ نظارتی ثابت نشده‌اند. نقشِ شب و دو مانور باز است.</td>
</tr>
<tr class="even">
<td>۵۰</td>
<td>فصلِ ۳۸</td>
<td>پنج از هشت سطرِ دادهٔ تحویل نقص دارند و بازیابی از هدف کندتر است.</td>
</tr>
<tr class="odd">
<td>۵۰</td>
<td>فصلِ ۵۱</td>
<td>بهره‌برداری با همین سابقه‌ها، عدول‌ها و فهرستِ استثناها آغاز می‌شود.</td>
</tr>
<tr class="even">
<td>۵۱</td>
<td>فصلِ ۲۰</td>
<td>برنامهٔ ثابتِ باتری <span class="ltr" dir="ltr">1,454</span> ساعت در سقف بود. برنامهٔ شبانه باید به پیش‌بینیِ روزِ بعد نگاه کند.</td>
</tr>
<tr class="odd">
<td>۵۱</td>
<td>فصلِ ۳۷</td>
<td>سه‌چهارمِ انرژیِ ازدست‌رفته بی‌علتِ ثبت‌شده است. بازبینیِ ماهانه علت‌ها را بیشتر می‌خواهد.</td>
</tr>
<tr class="even">
<td>۵۱</td>
<td>فصلِ ۵۰</td>
<td>کمبودِ فردِ مجاز در شیفت‌ها و مانورِ شبانه هنوز باز است.</td>
</tr>
<tr class="odd">
<td>۵۱</td>
<td>فصل‌های ۲۹ و ۱۰</td>
<td>محرکِ شستشو در خشکسالی جابه‌جا می‌شود.</td>
</tr>
<tr class="even">
<td>۵۱</td>
<td>فصلِ ۵۲</td>
<td>دستورهای کارِ بی‌دارایی و بی‌آزمون به تحلیلِ قابلیتِ اطمینان نمی‌رسند.</td>
</tr>
<tr class="odd">
<td>۵۲</td>
<td>فصلِ ۱۵</td>
<td>دسترس‌پذیریِ مدلِ ۱۵.۱ با <span class="ltr" dir="ltr">98.42 %</span> حدودِ <span class="ltr" dir="ltr">0.45</span> واحد خوش‌بین است.</td>
</tr>
<tr class="even">
<td>۵۲</td>
<td>فصلِ ۴۹</td>
<td>وارسیِ کششِ اتصال‌های فتوولتائیک باید کامل باشد، نه نمونه‌ای.</td>
</tr>
<tr class="odd">
<td>۵۲</td>
<td>فصلِ ۱۸</td>
<td>یدکِ مشترکِ ترانسفورماتور با زیانِ <span class="ltr" dir="ltr">136 MWh</span> در سال سنجیده می‌شود.</td>
</tr>
<tr class="even">
<td>۵۲</td>
<td>فصلِ ۳۷</td>
<td>پاییدنِ روزانهٔ مجموعِ تجمعی برای هر بلوک و هر توربین، و آشتیِ ماهانهٔ دستورهای کار با اسکادا.</td>
</tr>
<tr class="odd">
<td>۵۲</td>
<td>فصلِ ۵۳</td>
<td>منسوخ‌شدنِ تراشه‌های مبدّل و باتری‌های گام، برنامهٔ جانشین می‌خواهد.</td>
</tr>
<tr class="even">
<td>۵۳</td>
<td>فصل‌های ۱۵ و ۲۱</td>
<td>افتِ فتوولتائیک <span class="ltr" dir="ltr">0.37 %</span> در سال است، نه <span class="ltr" dir="ltr">0.5 %</span>.</td>
</tr>
<tr class="odd">
<td>۵۳</td>
<td>فصل‌های ۲۱ و ۳۳</td>
<td>ذخیرهٔ برچیدن از سالِ ۱ آغاز شود، نه پس از تصمیمِ پایان.</td>
</tr>
<tr class="even">
<td>۵۳</td>
<td>فصل‌های ۳۹ و ۴۴</td>
<td>پایانِ پشتیبانیِ مبدّل‌ها و نرم‌افزارِ کنترل‌گر در قرارداد تا پایانِ عمرِ نیروگاه بسته شود.</td>
</tr>
<tr class="odd">
<td>۵۳</td>
<td>فصل‌های ۱۷ و ۲۸</td>
<td>بازتوانی درخواستِ تازهٔ اتصال است و شکاف‌های الزام‌ها هزینه‌اش را می‌سازند.</td>
</tr>
<tr class="even">
<td>۵۳</td>
<td>فصلِ ۵۹</td>
<td>پروندهٔ شاهدِ یکپارچه این تصمیم‌ها را با فرض‌هایشان نگه می‌دارد.</td>
</tr>
<tr class="odd">
<td>۵۴</td>
<td>فصل‌های ۱۷ و ۲۸</td>
<td>شکلِ الزامِ توانِ راکتیو از متنِ رسمی خوانده شود. جای‌نگهدارِ <span class="ltr" dir="ltr">±33 Mvar</span> در هر توان با متنِ ضریبِ توان فرق دارد.</td>
</tr>
<tr class="even">
<td>۵۴</td>
<td>فصل‌های ۲۸ و ۵۰</td>
<td>یافتهٔ روزِ گرم (<span class="ltr" dir="ltr">+29 Mvar</span>) صاحب و تاریخ می‌خواست. <span class="ltr" dir="ltr">DEV-11</span> با خازنِ <span class="ltr" dir="ltr">5 Mvar</span> یا معافیتِ کتبی، به تصمیمِ بهره‌بردارِ شبکه.</td>
</tr>
<tr class="odd">
<td>۵۴</td>
<td>فصل‌های ۲۰ و ۳۴</td>
<td>شیبِ <span class="ltr" dir="ltr">8 %/min</span> از اصلاحیهٔ <span class="ltr" dir="ltr">A2</span> تا پاسخِ <span class="ltr" dir="ltr">CQ-04</span> در تنظیم‌ها بنشیند. تنظیم‌های گذر از خطا تا پاسخِ <span class="ltr" dir="ltr">CQ-01</span> صادر نشوند.</td>
</tr>
<tr class="even">
<td>۵۴</td>
<td>فصلِ ۲۱</td>
<td>پاداش، قاعدهٔ استهلاک، ارز، انتقالِ سود و مالیاتِ تکلیفی تا تأیید فقط در حساسیت بمانند.</td>
</tr>
<tr class="odd">
<td>۵۴</td>
<td>فصل‌های ۵۵ تا ۵۹</td>
<td>روش، نه عددهای کشورِ <span class="ltr" dir="ltr">Z</span>، به پرونده‌های کشوری و پروندهٔ یکپارچه می‌رود.</td>
</tr>
<tr class="even">
<td>۵۵</td>
<td>فصل‌های ۲۳ تا ۲۸</td>
<td>ولتاژِ اتصالِ <span class="ltr" dir="ltr">132 kV</span> در ایران منبع ندارد. طراحیِ <span class="ltr" dir="ltr">P</span>–ایران پیش از پاسخِ شرکتِ برقِ منطقه‌ای دو گزینهٔ ۶۳ و ۲۳۰ کیلوولت را هم نگه می‌دارد.</td>
</tr>
<tr class="odd">
<td>۵۵</td>
<td>فصلِ ۳۳</td>
<td>برای یک نیروگاهِ بیش از ۱۰۰ مگاوات، ارزیابیِ اثرات و رایزنی الزامِ قانونی نیست (تا وقتی آیین‌نامهٔ ۱۴۰۲ حاکم است). اگر لازم باشد، از چارچوبِ وام‌دهنده یا تعهدِ پروژه می‌آید.</td>
</tr>
<tr class="even">
<td>۵۵</td>
<td>فصل‌های ۴۴ و ۴۶</td>
<td>فهرستِ اجباری ترانسفورماتور و کابل را دارد. گواهیِ ملیِ آن‌ها در سفارش‌گذاری شرط می‌شود.</td>
</tr>
<tr class="odd">
<td>۵۵</td>
<td>فصلِ ۲۱</td>
<td>راه‌های فروش منبع دارند و شرط‌های قرارداد نه. مدل با سناریو کار می‌کند.</td>
</tr>
<tr class="even">
<td>۵۵</td>
<td>فصلِ ۵۹</td>
<td>پروندهٔ ایران پیوستِ جداگانهٔ پروندهٔ یکپارچه است.</td>
</tr>
<tr class="odd">
<td>۵۶</td>
<td>فصل‌های ۱۷ و ۲۸</td>
<td>نخستین ورودیِ مطالعه بخشِ شبکه است، نه سطحِ اتصالِ کوتاه. ولتاژ ۱۱۰ یا ۲۲۰ کیلوولت است و ۱۳۲ منبع ندارد.</td>
</tr>
<tr class="even">
<td>۵۶</td>
<td>فصل‌های ۱۹ و ۲۰</td>
<td>در بخشی کوچک از شبکه، درخواستِ شکل‌دهی یا ذخیره ممکن است و مبنای کنترل را دوباره باز می‌کند.</td>
</tr>
<tr class="odd">
<td>۵۶</td>
<td>فصل‌های ۳۱ و ۳۹</td>
<td>مسیرِ واردات بخشی از انتخابِ تجهیز است و بسته‌شدنِ یک مسیر ریسکِ برنامه است.</td>
</tr>
<tr class="even">
<td>۵۶</td>
<td>فصلِ ۵۲</td>
<td>توانِ خدماتِ محلی شاهد می‌خواهد. توربین با برنامهٔ خدمات، انبارِ یدک و آموزش انتخاب می‌شود.</td>
</tr>
<tr class="odd">
<td>۵۶</td>
<td>فصلِ ۲۱</td>
<td>بی شرط‌های پرداخت حالتِ مبنا نیست و ضمانتِ پرداخت شرطِ وام‌دهنده است.</td>
</tr>
<tr class="even">
<td>۵۷</td>
<td>فصل‌های ۲۳ تا ۲۸</td>
<td>سطحِ اتصال ۲۲۰ کیلوولت است، نه ۱۳۲. کیفیتِ برق با دو استاندارد سنجیده می‌شود تا پاسخِ <span class="ltr" dir="ltr">IN-04</span>.</td>
</tr>
<tr class="odd">
<td>۵۷</td>
<td>فصل‌های ۲۵ و ۳۰</td>
<td>در پهنهٔ ۹، برشِ پایهٔ ترانسفورماتور ۱٫۶ برابرِ مبنای فصلِ ۳۰ است. آزمونِ لرزه‌ای بندِ سفارشِ تجهیزات است.</td>
</tr>
<tr class="even">
<td>۵۷</td>
<td>فصل‌های ۱۵، ۲۰ و ۳۵</td>
<td>کاهشِ تولید از راهِ دور، پیش‌بینیِ ساعتی و دادهٔ بی‌درنگ تکلیف‌اند. نقطهٔ پایانیِ اسکادا با پاسخِ <span class="ltr" dir="ltr">IN-06</span> معلوم می‌شود.</td>
</tr>
<tr class="odd">
<td>۵۷</td>
<td>فصلِ ۲۱</td>
<td>بندِ کاهشِ تولید و قیمتِ دلاری دو پرسشِ اصلیِ مدل‌اند. کلاسِ کنتور <span class="ltr" dir="ltr">0.5S</span> در مرز است.</td>
</tr>
<tr class="even">
<td>۵۷</td>
<td>فصل‌های ۱۴ و ۳۳</td>
<td>مسیرِ خطِ اتصال با لایهٔ تنوعِ زیستی دوباره جست‌وجو می‌شود.</td>
</tr>
<tr class="odd">
<td>۵۸</td>
<td>فصلِ ۳۸</td>
<td>مشخصات‌ها با ارجاعِ تاریخ‌دار نوشته می‌شوند و الزام‌هایشان بی واژهٔ مبهم.</td>
</tr>
<tr class="even">
<td>۵۸</td>
<td>فصل‌های ۳۹ تا ۴۸</td>
<td>هر گواهی با مدل، ویرایش و دامنهٔ اعتباردهیِ آزمایشگاه وارسی می‌شود. گواهی به ویرایشِ پیشین تحلیلِ شکاف می‌خواهد.</td>
</tr>
<tr class="odd">
<td>۵۸</td>
<td>فصلِ ۴۳</td>
<td>روشِ خواندنِ افزایشِ دما بخشی از الزام است و در بندِ خرید می‌آید.</td>
</tr>
<tr class="even">
<td>۵۸</td>
<td>فصل‌های ۵۴ تا ۵۷</td>
<td>نیروی قانونیِ هر استاندارد از قانون، کدِ شبکه یا قرارداد می‌آید و برای هر کشور جدا وارسی می‌شود.</td>
</tr>
<tr class="odd">
<td>۵۸</td>
<td>دفترِ کتاب</td>
<td>سه جفتِ تکراری به صورتِ نامِ دیگر نگه داشته شدند. پنج سندِ ارزیابیِ انطباق و نگارش افزوده شدند (<span class="ltr" dir="ltr">STD-187</span> تا <span class="ltr" dir="ltr">STD-191</span>).</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch59-findings" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.93 (یافته‌ها، مسیرِ بازگشت)</strong></span> <strong>پرسش.</strong> کدام فصل‌ها بیشترین یافته را به فصل‌های پیشین برگرداندند و با این یافته‌ها چه می‌شود؟</p>
<p><strong>پاسخ.</strong> فصلِ ۴۹: ۵، فصلِ ۵۰: ۶، فصلِ ۵۱: ۵، فصلِ ۵۲: ۵، فصلِ ۵۳: ۵، فصلِ ۵۴: ۵، فصلِ ۵۵: ۵، فصلِ ۵۶: ۵، فصلِ ۵۷: ۵، فصلِ ۵۸: ۵.</p>
<p><strong>تفسیر.</strong> هر یافته یک درخواستِ تغییر است: سندی که باید بازنگری شود، تصمیمی که باید دوباره گرفته شود، یا عددی که در مدلِ دیگری تغییر می‌کند. پرونده آن‌ها را در دفترِ تغییرها (بندِ ۱) نگه می‌دارد. پاسخِ هر یافته پیش از دروازهٔ بعد ثبت می‌شود: پذیرفته، رد شده با دلیل، یا به تعویق افتاده با تاریخ.</p>
</div>
</section>
<section id="sec-ch59-plantp" class="level2" data-number="59.14">
<h2 data-number="59.14" class="anchored" data-anchor-id="sec-ch59-plantp"><span class="header-section-number">59.14</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch59/integrated.py</code></p>
<pre class="text"><code>three numbers by hand
  P90 one year: 295.14 - 1.2816 x 14.99 = 275.9 GWh
  dossier: 263 documents, 62 decisions, 134 unknowns named
  schedule: 12 + 18 + 9 + 14 + 6 + 4 = 63 months to COD</code></pre>
<div id="exm-ch59-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.94 (مقدماتی: سه عدد با دست)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">P90</span> یک‌ساله، اندازهٔ پرونده و طولِ برنامه تا آغازِ بهره‌برداری را با دست بنویسید.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(295.14 - 1.2816 \times 14.99 = 275.9\,\text{GWh}\)</span>؛ ۲۶۳ سند، ۶۲ تصمیم و ۱۳۴ ناشناخته؛ و <span class="math inline">\(12 + 18 + 9 + 14 + 6 + 4 = 63\)</span> ماه روی مسیرِ بحرانی.</p>
<p><strong>بررسیِ معقول‌بودن.</strong> هر سه با برنامه می‌خوانند: <a href="#exm-ch59-yield" class="quarto-xref">مثال&nbsp;<span>59.3</span></a>، <a href="#exm-ch59-index" class="quarto-xref">مثال&nbsp;<span>59.1</span></a> و <a href="#exm-ch59-schedule" class="quarto-xref">مثال&nbsp;<span>59.16</span></a>.</p>
<p><strong>تفسیر.</strong> سه عدد سه بخشِ پرونده را خلاصه می‌کنند: آنچه نیروگاه می‌دهد، آنچه پرونده دارد و آنچه تا آغاز طول می‌کشد. هر سه از مدل‌ها دوباره حساب می‌شوند.</p>
</div>
<pre class="text"><code>Plant P: readiness for financial close (teaching review)
  [x] every chapter and decision in a dossier item
  [x] yield recomputed and equal to D-019, D-020
  [x] design interfaces explained (N-1 accepted)
  [x] debt case holds at P90 (min DSCR &gt;= 1.05)
  [x] all change cases above the default covenant
  [ ] country appendix of the project country closed
  [ ] grid offer and connection agreement signed
  [ ] ESIA approved, raptor survey done
  [ ] land agreements complete
  [ ] asset register clean for CMMS import
  [ ] EPC and supply contracts with risk allocation
  [ ] independent engineer's report on the dossier
  5 of 12: the engineering case holds; the conditions
  that remain are permits, land, the grid offer, contracts and
  the independent review - each an owner and a date</code></pre>
<div id="exm-ch59-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.95 (میانی: آمادگی برای بستنِ مالی)</strong></span> <strong>پرسش.</strong> از دوازده وارسیِ آمادگی برای بستنِ مالی، چند تا برقرارند؟</p>
<p><strong>پاسخ.</strong> پنج: کامل‌بودنِ پرونده، تولیدِ دوباره‌حساب‌شده، واسط‌های توضیح‌دار، نگه‌داشتنِ بدهی در <span class="ltr" dir="ltr">P90</span> و همهٔ حالت‌های تغییر بالای پیمانِ پیش‌فرض.</p>
<p><strong>تفسیر.</strong> پروندهٔ مهندسی می‌ایستد. آنچه مانده مجوزها، زمین، پیشنهادِ شبکه، قراردادها، پروندهٔ کشورِ پروژه، ثبتِ دارایی‌ها و بازبینیِ مهندسِ مستقل است. هر کدام صاحب و تاریخ دارد. این همان نسبتی است که هر پروژهٔ واقعی در این مرحله دارد: کارِ مهندسی تمام است و کارِ تأیید نه.</p>
</div>
<pre class="text"><code>capstone dossier basis of Plant P (D-063):
  1 the 14-item dossier is rebuilt from the chapters (263 documents,
    62 decisions, 134 unknowns named); nothing is retyped
  2 energy P50 295.1 GWh, P90 one year 275.9 GWh at the POC
  3 economics: equity IRR 10.2%, min DSCR 1.20, LCOE 68.0 u/MWh
  4 schedule 63 months to COD; wind campaign, permits and
    turbines on the critical path
  5 every major decision defended with evidence, uncertainty and
    approver; four change cases recomputed
  6 reliability, forecasting, export, finance, social and handover
    cases each with a computed check and an open-item list
  7 the base case books no service revenue; S0 keeps space for a
    later battery (D-025)
  8 every country use goes through its appendix (ch 55-57) and a
    qualified local review</code></pre>
<div id="exm-ch59-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.96 (یکپارچه: مبنای پروندهٔ پایانی)</strong></span> <strong>پرسش.</strong> مبنای پرونده را با موردهای باز بنویسید.</p>
<p><strong>پاسخ.</strong> هشت بندِ بالا، با موردِ بازِ <span class="ltr" dir="ltr">U-140</span>: ناشناخته‌های بازِ چهارده بند، شرط‌های بستنِ مالی و موردهای بازِ شش مورد.</p>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-063</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li><strong>فصلِ ۱۵:</strong> دسترس‌پذیریِ مدلِ تولید ۰٫۴۵ واحد خوش‌بینانه است (مورد ث). نسخهٔ بعدیِ مدل ثبتِ خرابی‌ها را پایه می‌گیرد.</li>
<li><strong>فصلِ ۱۸:</strong> ارزان‌ترین گزینهٔ صادرات در عمر خطِ تک‌مداره است، به شرطِ طرحِ حفاظتی که یک خرابیِ تکی را بپوشاند (مورد چ).</li>
<li><strong>فصلِ ۲۱:</strong> حاشیهٔ تأمین‌پذیری قیمت است. پیشنهادِ قیمت روی تعرفهٔ سربه‌سرِ <span class="ltr" dir="ltr">62.7</span> تا <span class="ltr" dir="ltr">68.0</span> واحد سنجیده می‌شود (مورد ح).</li>
<li><strong>فصلِ ۳۹:</strong> پس از بستنِ مالی، توربین کالای بحرانی است. ظرفیتِ سازنده زود رزرو می‌شود (بخشِ پ).</li>
<li><strong>فصلِ ۵۲:</strong> نرخِ خرابیِ اینورتر با شاهدِ دو سال <span class="ltr" dir="ltr">0.60</span> است، نه <span class="ltr" dir="ltr">0.50</span> (مورد ث).</li>
</ul>
</div>
</section>
<section id="sec-ch59-next" class="level2" data-number="59.15">
<h2 data-number="59.15" class="anchored" data-anchor-id="sec-ch59-next"><span class="header-section-number">59.15</span> از کتاب تا پروژه</h2>
<p>پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> روشی را نشان می‌دهد که برای پروژهٔ واقعی تکرار می‌شود. گذر از این پرونده به پروندهٔ واقعی ده گام دارد:</p>
<div id="tbl-ch59-next" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-next-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.33: ده گام از پروندهٔ آموزشی تا پروندهٔ یک پروژهٔ واقعی
</figcaption>
<div aria-describedby="tbl-ch59-next-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>گام</th>
<th>کار</th>
<th>فصل‌ها</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>۱</td>
<td>ساختگاهِ واقعی و بستهٔ دادهٔ آن، با برچسبِ هر ردیف</td>
<td>۱، ۵، ۱۴</td>
</tr>
<tr class="even">
<td>۲</td>
<td>کارزارِ اندازه‌گیریِ یک‌ساله و همبستگیِ بلندمدت</td>
<td>۱۲، ۱۳</td>
</tr>
<tr class="odd">
<td>۳</td>
<td>پیوستِ کشورِ پروژه با بازبینِ محلی</td>
<td>۵۴ تا ۵۸</td>
</tr>
<tr class="even">
<td>۴</td>
<td>درخواستِ اتصال و داده‌های شبکه</td>
<td>۱۷، ۲۸</td>
</tr>
<tr class="odd">
<td>۵</td>
<td>مدلِ تولید و بودجهٔ عدمِ قطعیت با داده‌های واقعی</td>
<td>۱۵، ۱۶</td>
</tr>
<tr class="even">
<td>۶</td>
<td>معماری و تجهیز با پیشنهادهای سازندگان</td>
<td>۱۸ تا ۲۷</td>
</tr>
<tr class="odd">
<td>۷</td>
<td>ارزیابیِ اثرات، رایزنی و زمین</td>
<td>۱۴، ۳۳</td>
</tr>
<tr class="even">
<td>۸</td>
<td>مدلِ مالی با شرط‌های واقعی و مهندسِ مستقل</td>
<td>۲۱، ۲۲</td>
</tr>
<tr class="odd">
<td>۹</td>
<td>تدارکات، کیفیت و قراردادها</td>
<td>۳۸ تا ۴۸</td>
</tr>
<tr class="even">
<td>۱۰</td>
<td>ساخت، راه‌اندازی، تحویل و بهره‌برداری</td>
<td>۴۹ تا ۵۳</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch59-next" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.97 (همان برنامه‌ها، داده‌های دیگر)</strong></span> <strong>پرسش.</strong> کدام بخش‌های این پرونده بی تغییر به پروژهٔ واقعی می‌روند و کدام‌ها از نو ساخته می‌شوند؟</p>
<p><strong>پاسخ.</strong> روش‌ها و برنامه‌ها می‌روند: نمایهٔ پرونده، وارسیِ واسط‌ها، حالت‌های تغییر، به‌روزرسانیِ نرخ‌ها، دفترها و موتورِ پرونده‌های کشوری. داده‌ها از نو ساخته می‌شوند: ساختگاه، منبع، تجهیز، قیمت‌ها، شرط‌های مالی و قاعده‌های کشور.</p>
<p><strong>تفسیر.</strong> کتاب پرونده‌ای کامل با داده‌های ساختگی ساخت تا روش کامل دیده شود. در پروژهٔ واقعی، هر عدد از شاهد می‌آید و هر تصمیم امضای کسی را دارد که مسئولیتِ قانونی‌اش را می‌پذیرد. مرزهای کتاب همان‌جا که بود می‌ماند: کارِ برق‌دار، طراحیِ تأییدشده و تصمیم‌های حقوقی و مالی با متخصصان و مرجع‌های دارای صلاحیت است.</p>
</div>
</section>
<section id="sec-ch59-mfg" class="level2" data-number="59.16">
<h2 data-number="59.16" class="anchored" data-anchor-id="sec-ch59-mfg"><span class="header-section-number">59.16</span> ساخت و صنعتی‌سازی</h2>
<p>پرونده محصول‌های بحرانی و داده‌های تأمین‌کننده را از مشخصات تا پذیرشِ کارخانه و ساختگاه و تا سامانه‌های مالک دنبال می‌کند: مشخصات و برنامهٔ کیفیت (بندِ ۹)، پروندهٔ کارخانهٔ هر تجهیز با گواهی و آزمون (فصل‌های ۴۱ تا ۴۸ و <a href="58-international-standards.html#sec-ch58-c" class="quarto-xref"><span>بخش 58.4</span></a>)، آزمون‌های ساختگاه و راه‌اندازی (بندِ ۱۰)، و ثبتِ دارایی‌ها در سامانهٔ مدیریتِ نگهداری (<a href="#sec-ch59-j" class="quarto-xref"><span>بخش 59.11</span></a>). سریالِ هر واحد این زنجیره را به هم می‌دوزد (<a href="#exm-ch59-life" class="quarto-xref">مثال&nbsp;<span>59.19</span></a>).</p>
</section>
<section id="sec-ch59-country" class="level2" data-number="59.17">
<h2 data-number="59.17" class="anchored" data-anchor-id="sec-ch59-country"><span class="header-section-number">59.17</span> پیوست‌های کشوری</h2>
<p>بندِ ۱۴ پرونده سه پیوستِ جدا دارد: ایران (<a href="55-iran-dossier.html" class="quarto-xref"><span>فصل 55</span></a>)، افغانستان (<a href="56-afghanistan-dossier.html" class="quarto-xref"><span>فصل 56</span></a>) و تاجیکستان (<a href="57-tajikistan-dossier.html" class="quarto-xref"><span>فصل 57</span></a>). هر پیوست انطباق و حفاظت‌های زمین و جامعه را با شاهدِ همان کشور می‌آورد، و هر گزاره برچسبِ تأییدشده، وابسته به پروژه یا نیازمندِ تأیید دارد. پیوستِ کشورِ پروژه پیش از بستنِ مالی با بازبینِ محلیِ دارای صلاحیت بسته می‌شود. استانداردهای بین‌المللیِ همهٔ پیوست‌ها از دفترِ استانداردها و با روشِ فصلِ ۵۸ وارسی می‌شوند.</p>
<pre class="text"><code>what each country changes in the design of Plant P (ch 55-57)
  country      connection                     amb C  alt m approvals
  Iran         63 or 230 kV (132 no source)      50   1500    11.5 mo
  Afghanistan  110 or 220 kV (island first)      48   1800    10.0 mo
  Tajikistan   220 kV at the tender site         44    600    16.0 mo
  plus: Iran - INSO certificates for transformers, cables, batteries;
  Afghanistan - import route and local service; Tajikistan - seismic
  zone and the curtailment clause; site values and durations are
  teaching values of the chapters</code></pre>
<div id="exm-ch59-countries" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.98 (سه کشور، سه طرحِ متفاوت)</strong></span> <strong>پرسش.</strong> کشورِ پروژه چه چیزهایی را در طرحِ <span class="ltr" dir="ltr">P</span> عوض می‌کند؟</p>
<p><strong>پاسخ.</strong> سطحِ اتصال (ایران: ۶۳ یا ۲۳۰ کیلوولت؛ افغانستان: ۱۱۰ یا ۲۲۰، پس از تعیینِ بخشِ شبکه؛ تاجیکستان: ۲۲۰)، دمای محیط و ارتفاعِ گواهی‌ها (۵۰ درجه و ۱۵۰۰ متر، ۴۸ و ۱۸۰۰، ۴۴ و ۶۰۰)، و طولِ برنامهٔ تأییدها (۱۱٫۵، ۱۰ و ۱۶ ماه). در کنارِ آن‌ها، گواهی‌های ملیِ اجباری در ایران، مسیرِ واردات و خدماتِ محلی در افغانستان، و پهنهٔ لرزه‌ای و بندِ کاهشِ تولید در تاجیکستان.</p>
<p><strong>تفسیر.</strong> طرحِ پایهٔ کتاب ۱۳۲ کیلوولت دارد و در هیچ‌کدام از سه کشور منبعی برایش پیدا نشد. پس نخستین تغییرِ طرح در هر کشور، تغییرِ سطحِ اتصال و ترانسفورماتورِ اصلی است (<a href="25-transformers-substations.html" class="quarto-xref"><span>فصل 25</span></a>). ارزش‌های ساختگاه و مدت‌ها آموزشی‌اند و از فصل‌های ۵۵ تا ۵۷ آمده‌اند.</p>
</div>
<section id="sec-ch59-country-summary" class="level3" data-number="59.17.1">
<h3 data-number="59.17.1" class="anchored" data-anchor-id="sec-ch59-country-summary"><span class="header-section-number">59.17.1</span> سه پیوست در یک نگاه</h3>
<pre class="text"><code>Iran appendix (ch 55): 49 statements, 19 verified (39%), 2 project-dependent,
    28 to-confirm
  approval plan 11.5 months (teaching); critical path S1 &gt; S2 &gt; S3 &gt; S4 &gt; S8
  unverified on the critical path: S2, S3, S4, S8
  grid-study inputs from public sources: 17%
  open items: 30 to 15 addressees
  risks scored 16 or more:
    R06 sanctions block equipment, payment or lenders
    R08 PPA terms unknown, revenue a range
    R02 connection voltage other than 132 kV</code></pre>
<pre class="text"><code>Afghanistan appendix (ch 56): 44 statements, 12 verified (27%), 1 project-
    dependent, 31 to-confirm
  approval plan 10.0 months (teaching); critical path S1 &gt; S2 &gt; S3 &gt; S6 &gt; S7 &gt;
    S8
  unverified on the critical path: S6, S8
  grid-study inputs from public sources: 8%
  open items: 32 to 16 addressees
  risks scored 16 or more:
    R01 payments delayed or blocked (banking, currency)
    R02 tariff and contract terms unpublished
    R03 island system too small or weak for 100 MW
    R06 import route closed, equipment delayed
    R07 no local service for turbines or inverters</code></pre>
<pre class="text"><code>Tajikistan appendix (ch 57): 61 statements, 28 verified (46%), 1 project-
    dependent, 32 to-confirm
  approval plan 16.0 months (teaching); critical path S1 &gt; S6 &gt; S8 &gt; S9
  unverified on the critical path: S6, S8
  grid-study inputs from public sources: 15%
  open items: 33 to 15 addressees
  risks scored 16 or more:
    R01 summer curtailment, compensation unclear
    R02 single buyer and dispatcher not designated</code></pre>
<div id="exm-ch59-appendices" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.99 (سه پیوست، سه گونه کار)</strong></span> <strong>پرسش.</strong> کدام پیوستِ کشوری بیشترین کارِ باقی‌مانده را دارد و از چه جنسی؟</p>
<p><strong>پاسخ.</strong> افغانستان کمترین سهمِ تأییدشده (۲۷ درصد) و بیشترین ریسکِ بالای ۱۶ (پنج ریسک) را دارد: پرداخت، شرط‌های قرارداد، بخشِ کوچکِ شبکه، مسیرِ واردات و خدماتِ محلی. تاجیکستان بیشترین موردِ باز (۳۳) و بلندترین برنامهٔ تأیید (۱۶ ماه) را دارد. تاجیکستان بیشترین سهمِ تأییدشده (۴۶ درصد) را هم دارد. ایران کمترین موردِ باز (۳۰) را دارد و سهمِ تأییدشده‌اش (۳۹ درصد) از وقتی آیین‌نامهٔ ۱۴۰۲ جایگزین شد کم شده است، ولی ریسک‌هایش (تحریم، شرط‌های قرارداد، سطحِ اتصال) بیرون از دستِ پروژه‌اند.</p>
<p><strong>تفسیر.</strong> کارِ باقی‌مانده در هر کشور جنسِ دیگری دارد: در ایران بیشتر ارزش‌های پروژه زیرِ قاعده‌های جاری، در افغانستان اینکه قاعده‌ها اجرا می‌شوند یا نه، و در تاجیکستان نقش‌ها و قاعده‌هایی که در حالِ گذارند. پیوستِ کشورِ پروژه پیش از بستنِ مالی بسته می‌شود و بقیه برای مقایسه می‌مانند. همهٔ عددها از موتورِ فصلِ ۵۵ می‌آیند (<a href="55-iran-dossier.html" class="quarto-xref"><span>فصل 55</span></a>).</p>
</div>
</section>
<section id="sec-ch59-run" class="level3" data-number="59.17.2">
<h3 data-number="59.17.2" class="anchored" data-anchor-id="sec-ch59-run"><span class="header-section-number">59.17.2</span> بازسازیِ کلِ پرونده در یک اجرا</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb126"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb126-1"><a href="#cb126-1" aria-hidden="true" tabindex="-1"></a>ORDER <span class="op">=</span> [<span class="st">"index"</span>, <span class="st">"dossier"</span>, <span class="st">"defense"</span>, <span class="st">"cases"</span>, <span class="st">"cases2"</span>, <span class="st">"cases3"</span>, <span class="st">"cases4"</span>,</span>
<span id="cb126-2"><a href="#cb126-2" aria-hidden="true" tabindex="-1"></a>         <span class="st">"cases5"</span>, <span class="st">"cases6"</span>, <span class="st">"cases7"</span>, <span class="st">"cases8"</span>, <span class="st">"cases9"</span>, <span class="st">"integrated"</span>,</span>
<span id="cb126-3"><a href="#cb126-3" aria-hidden="true" tabindex="-1"></a>         <span class="st">"sheets"</span>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>rebuilding the capstone dossier in one run
  data pack 1.1.0: 0 checksum problems
  scripts run in order: index, dossier, defense, cases, cases2, cases3,
    cases4, cases5, cases6, cases7, cases8, cases9, integrated, sheets
  outputs: 63 text files; digest 0676363729e7
  second run of the core scripts: digest 0676363729e7 (same)
  same inputs, same seeds, same files: the dossier is reproducible;
  a changed digest names a changed input or model</code></pre>
<div id="exm-ch59-run" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.100 (همان ورودی، همان پرونده)</strong></span> <strong>پرسش.</strong> از کجا بدانیم پروندهٔ پایانی بازتولیدپذیر است؟</p>
<p><strong>پاسخ.</strong> برنامهٔ <span class="ltr" dir="ltr">run_all</span> اول درستیِ بستهٔ داده را با چکیده‌های رمزنگاشتیِ آن می‌سنجد (صفر مشکل در انتشارِ <span class="ltr" dir="ltr">1.1.0</span>). سپس همهٔ برنامه‌های این فصل را به ترتیب اجرا می‌کند و از ۶۳ خروجی یک چکیده می‌سازد. اجرای دوباره همان چکیده را می‌دهد.</p>
<p><strong>تفسیر.</strong> بازتولیدپذیری یعنی هر کس با همان بستهٔ داده و همان برنامه‌ها همان پرونده را بگیرد. چکیدهٔ تغییرکرده نشانه است: ورودی یا مدلی تغییر کرده و باید در دفترِ تغییرها ثبت شود (<a href="05-computing-and-data.html" class="quarto-xref"><span>فصل 5</span></a>، <a href="38-detailed-design-documents.html" class="quarto-xref"><span>فصل 38</span></a>). این همان قاعدهٔ کتاب است که از فصلِ ۲ آغاز شد: عدد از برنامهٔ آزموده می‌آید، نه از حافظه.</p>
</div>
</section>
<section id="sec-ch59-evidence" class="level3" data-number="59.17.3">
<h3 data-number="59.17.3" class="anchored" data-anchor-id="sec-ch59-evidence"><span class="header-section-number">59.17.3</span> شاهدهایی که تصمیمی را عوض کردند</h3>
<div id="tbl-ch59-evidence" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-evidence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.34: شاهدهایی که در طولِ کتاب تصمیمی را عوض کردند یا شرطی بر آن گذاشتند
</figcaption>
<div aria-describedby="tbl-ch59-evidence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 14%">
<col style="width: 42%">
</colgroup>
<thead>
<tr class="header">
<th>شاهد</th>
<th>فصل</th>
<th>تصمیمی که عوض شد یا شرطی که گرفت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>تلفِ برقیِ مدلِ ۱۵٫۱ کم بود</td>
<td>۲۸</td>
<td>مدلِ تولید با مدلِ شبکه بازبینی شد</td>
</tr>
<tr class="even">
<td>خط در روزهای گرم و بی‌باد محدود می‌شود</td>
<td>۲۴</td>
<td>حدِ پویای خط در بهره‌برداری</td>
</tr>
<tr class="odd">
<td>جریانِ کلیدهای ورودی ۱۶۰۰ آمپر آزمونِ نوعی ندارد</td>
<td>۴۶</td>
<td>شرطِ خرید برای کلیدها</td>
</tr>
<tr class="even">
<td>افزایشِ دمای سیم‌پیچِ <span class="ltr" dir="ltr">T1</span> بیش از تضمین</td>
<td>۴۳</td>
<td>کسرِ بها و تصمیمِ پذیرش</td>
</tr>
<tr class="odd">
<td>دسترس‌پذیریِ مدلِ تولید ۰٫۴۵ واحد خوش‌بینانه</td>
<td>۵۲</td>
<td>نسخهٔ بعدیِ مدل با ثبتِ خرابی‌ها</td>
</tr>
<tr class="even">
<td>افتِ توانِ ماژول کمتر از مدل</td>
<td>۵۳</td>
<td>مدلِ تولید و مالی (<a href="#sec-ch59-c-degradation" class="quarto-xref"><span>بخش 59.4.5</span></a>)</td>
</tr>
<tr class="odd">
<td>باتری سرمایه‌اش را برنمی‌گرداند</td>
<td>۲۱</td>
<td><span class="ltr" dir="ltr">S0</span> با جای خالی ترجیحِ مالی</td>
</tr>
<tr class="even">
<td>ولتاژِ ۱۳۲ کیلوولت در هیچ کشوری منبع ندارد</td>
<td>۵۵ تا ۵۷</td>
<td>سطحِ اتصال در هر کشور</td>
</tr>
<tr class="odd">
<td>سه ردیفِ تکراری در دفترِ استانداردها</td>
<td>۵۸</td>
<td>ادغامِ نام‌های دیگر</td>
</tr>
<tr class="even">
<td>نرخِ خرابیِ اینورتر پس از دو سال ۰٫۶۰</td>
<td>۵۹</td>
<td>نرخِ مدلِ قابلیتِ اطمینان</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch59-evidence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 59.101 (از فرض تا شاهد، در ده سطر)</strong></span> <strong>پرسش.</strong> کتاب با شعارِ «از فرض تا شاهد» آغاز شد. کدام شاهدها در طولِ کتاب تصمیمی را عوض کردند؟</p>
<p><strong>پاسخ.</strong> ده نمونهٔ جدولِ بالا. شش تا از آزمون، اندازه‌گیری یا بهره‌برداری آمدند: افزایشِ دمای <span class="ltr" dir="ltr">T1</span>، آزمونِ نوعیِ کلیدها، دسترس‌پذیری، افتِ ماژول، نرخِ اینورتر و خطِ گرم. دو تا از پژوهشِ منبع آمدند: ولتاژِ اتصال و دفترِ استانداردها. دو تا از مدلی که مدلِ دیگری را وارسی کرد: تلفِ برقی و مالیِ باتری.</p>
<p><strong>تفسیر.</strong> هر شاهد تصمیمی را جابه‌جا کرد، و هر جابه‌جایی از مسیرِ تغییر گذشت. پروندهٔ واقعی همین مسیر را در مقیاسِ بزرگ‌تر دارد: داده‌های ساختگاه، پیشنهادهای سازندگان، پاسخِ بهره‌بردارِ شبکه و قاعده‌های کشور، هر کدام فرضی را به شاهد تبدیل می‌کنند یا تصمیمی را عوض می‌کنند.</p>
</div>
</section>
</section>
<section id="sec-ch59-std" class="level2" data-number="59.18">
<h2 data-number="59.18" class="anchored" data-anchor-id="sec-ch59-std"><span class="header-section-number">59.18</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>این فصل استانداردِ تازه‌ای ثبت نمی‌کند. همهٔ استانداردهای پرونده در دفترِ استانداردهای کتاب‌اند (<span class="ltr" dir="ltr">STD-001</span> تا <span class="ltr" dir="ltr">STD-191</span>)، با وضعیت و تاریخِ وارسی، و با روشِ <a href="58-international-standards.html" class="quarto-xref"><span>فصل 58</span></a> به کار می‌روند.</li>
<li>نیروی قانونیِ هر استاندارد از قانون، کدِ شبکه یا قراردادِ کشورِ پروژه می‌آید (فصل‌های ۵۴ تا ۵۷).</li>
<li>پرونده برای یادگیری است. هر استفادهٔ واقعی به بازبینیِ مهندسانِ دارای صلاحیت، مهندسِ مستقل و مرجع‌های ذی‌صلاح نیاز دارد.</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch59-deliverable" class="level2" data-number="59.19">
<h2 data-number="59.19" class="anchored" data-anchor-id="sec-ch59-deliverable"><span class="header-section-number">59.19</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch59-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.35: سندهای فصلِ ۵۹ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch59-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REP-0015</span></td>
<td>پروندهٔ پایانیِ چهارده‌بندی با شش مورد</td>
<td>هر عدد از مدلِ فصلِ خودش دوباره حساب شده؛ هر بند سند و تصمیم دارد</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0046</span></td>
<td>دفترِ دفاع و حالت‌های تغییر</td>
<td>هر تصمیم با شاهد، عدمِ قطعیت، تأییدکننده و جایگزین</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0047</span></td>
<td>نمایهٔ پرونده</td>
<td>ساخته از بخشِ تحویل‌دادنیِ فصل‌ها؛ هیچ فصل و تصمیمی بیرون نمانده</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-063</span>:</strong> مبنای پروندهٔ پایانی (<a href="#exm-ch59-int-3" class="quarto-xref">مثال&nbsp;<span>59.96</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-571</span> تا <span class="ltr" dir="ltr">A-575</span>:</strong> مدت‌های برنامه تا آغازِ بهره‌برداری (<span class="ltr" dir="ltr">A-571</span>)؛ شاهدهای خرابیِ اینورترها (<span class="ltr" dir="ltr">A-572</span>)؛ حالت‌های تغییر و حالت‌های مالی (<span class="ltr" dir="ltr">A-573</span>)؛ شاخص‌ها و هدف‌های پایشِ اجتماعی (<span class="ltr" dir="ltr">A-574</span>)؛ ردیف‌های ثبتِ دارایی‌ها و خطاهایشان (<span class="ltr" dir="ltr">A-575</span>).</li>
<li><strong>ناشناختهٔ <span class="ltr" dir="ltr">U-140</span>:</strong> ناشناخته‌های بازِ چهارده بند و شرط‌های بستنِ مالی.</li>
<li><strong>پایان:</strong> پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> از فرض به شاهد رسیده است تا جایی که کتاب می‌تواند برساند. بقیهٔ راه با داده‌های ساختگاه، کشورِ پروژه و تأییدِ آن‌هایی است که مسئولیتِ قانونی دارند.</li>
</ol>
</section>
<section id="sec-ch59-summary" class="level2" data-number="59.20">
<h2 data-number="59.20" class="anchored" data-anchor-id="sec-ch59-summary"><span class="header-section-number">59.20</span> جمع‌بندی</h2>
<ul>
<li><strong>پرونده:</strong> چهارده بند، ساخته از بخشِ تحویل‌دادنیِ فصل‌ها: ۲۶۳ سند، ۶۲ تصمیم، ۱۳۴ ناشناخته. هیچ فصل و تصمیمی بیرون نمانده است (<a href="#sec-ch59-map-index" class="quarto-xref"><span>بخش 59.1.1</span></a>).</li>
<li><strong>پایه:</strong> <span class="ltr" dir="ltr">P50</span> <span class="ltr" dir="ltr">295.1 GWh</span> و <span class="ltr" dir="ltr">P90</span> یک‌ساله <span class="ltr" dir="ltr">275.9 GWh</span>، دوباره حساب‌شده؛ هزینهٔ ترازشدهٔ <span class="ltr" dir="ltr">68.0</span> واحد در برابرِ قیمتِ <span class="ltr" dir="ltr">70</span>؛ پنج دروازه با شرط (<a href="#sec-ch59-a" class="quarto-xref"><span>بخش 59.2</span></a>).</li>
<li><strong>طراحی و تحویل:</strong> نُه وارسیِ واسط با یک پرچمِ پذیرفته؛ ۶۳ ماه تا آغازِ بهره‌برداری، با باد، مجوزها و توربین روی مسیرِ بحرانی؛ دامنه در مرزِ اتصال (<a href="#sec-ch59-b" class="quarto-xref"><span>بخش 59.3</span></a>، <a href="#sec-ch59-c" class="quarto-xref"><span>بخش 59.4</span></a>).</li>
<li><strong>دفاع:</strong> ده تصمیم با شاهد و تأییدکننده؛ چهار حالتِ تغییر، که منبعِ باد ۱۰ درصد کمتر بیشترین اثر را دارد (<a href="#sec-ch59-d" class="quarto-xref"><span>بخش 59.5</span></a>).</li>
<li><strong>شش مورد:</strong> قابلیتِ اطمینان با به‌روزرسانیِ شاهد، پیش‌بینیِ بازتولیدپذیر و چهار ادعای جدا، صادرات در عمر، حالت‌های مالی و تخصیصِ ریسک، داشبوردِ اجتماعی، و وارسیِ ثبتِ دارایی‌ها (<a href="#sec-ch59-e" class="quarto-xref"><span>بخش 59.6</span></a> تا <a href="#sec-ch59-j" class="quarto-xref"><span>بخش 59.11</span></a>).</li>
</ul>
<section id="sec-ch59-vocab" class="level3" data-number="59.20.1">
<h3 data-number="59.20.1" class="anchored" data-anchor-id="sec-ch59-vocab"><span class="header-section-number">59.20.1</span> واژگانِ فصلِ ۵۹</h3>
<div id="tbl-ch59-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch59-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;59.36: واژگانِ فصلِ ۵۹
</figcaption>
<div aria-describedby="tbl-ch59-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>پروندهٔ مرحله‌ای</td>
<td><span class="ltr" dir="ltr">staged dossier</span></td>
<td></td>
</tr>
<tr class="even">
<td>نمایهٔ پرونده</td>
<td><span class="ltr" dir="ltr">dossier index</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تمرینِ دفاع</td>
<td><span class="ltr" dir="ltr">defense exercise</span></td>
<td></td>
</tr>
<tr class="even">
<td>حالتِ تغییر</td>
<td><span class="ltr" dir="ltr">change case</span></td>
<td></td>
</tr>
<tr class="odd">
<td>وارسیِ واسط‌های طراحی</td>
<td><span class="ltr" dir="ltr">design-interface check</span></td>
<td></td>
</tr>
<tr class="even">
<td>به‌روزرسانیِ گاما–پواسون</td>
<td><span class="ltr" dir="ltr">gamma-Poisson update</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تخصیصِ دسترس‌پذیری</td>
<td><span class="ltr" dir="ltr">availability allocation</span></td>
<td></td>
</tr>
<tr class="even">
<td>تخصیصِ ریسکِ قرارداد</td>
<td><span class="ltr" dir="ltr">contract-risk allocation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پیشنهادِ تأمین‌پذیری</td>
<td><span class="ltr" dir="ltr">financeability recommendation</span></td>
<td></td>
</tr>
<tr class="even">
<td>بازبینیِ آمادگی</td>
<td><span class="ltr" dir="ltr">readiness review</span></td>
<td></td>
</tr>
<tr class="odd">
<td>همتای دیجیتال</td>
<td><span class="ltr" dir="ltr">digital twin</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch59-assess" class="level2" data-number="59.21">
<h2 data-number="59.21" class="anchored" data-anchor-id="sec-ch59-assess"><span class="header-section-number">59.21</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند پرونده‌ای را از سابقه‌های کتاب بسازد و کامل‌بودنش را بسنجد؛ هر عددِ پرونده را از مدلِ خودش دوباره حساب کند؛ هر تصمیم را با شاهد، عدمِ قطعیت و تأییدکننده دفاع کند؛ و نشان دهد اگر فرضی رد شود طرح چه می‌شود. پاسخ‌ها در <a href="#sec-ch59-solutions" class="quarto-xref"><span>بخش 59.22</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="59.21.1">
<h3 data-number="59.21.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">59.21.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch59-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.1</strong></span> پرونده چند بند دارد؟</p>
</div>
<div id="exr-ch59-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.2</strong></span> نمایهٔ پرونده چند سند و چند تصمیم را دربر دارد؟</p>
</div>
<div id="exr-ch59-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.3</strong></span> <span class="ltr" dir="ltr">P50</span> سالِ نخست در نقطهٔ اتصال چند است؟</p>
</div>
<div id="exr-ch59-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.4</strong></span> <span class="ltr" dir="ltr">P90</span> ده‌ساله چند است؟</p>
</div>
<div id="exr-ch59-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.5</strong></span> دفترِ فرض‌ها چند شناسه دارد؟</p>
</div>
<div id="exr-ch59-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.6</strong></span> هزینهٔ ترازشدهٔ انرژی چند است؟</p>
</div>
<div id="exr-ch59-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.7</strong></span> کدام وارسیِ واسط پرچم خورد؟</p>
</div>
<div id="exr-ch59-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.8</strong></span> برنامه تا آغازِ بهره‌برداری چند ماه است؟</p>
</div>
<div id="exr-ch59-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.9</strong></span> دسترس‌پذیریِ انرژی‌ایِ ثبتِ خرابی‌ها چند است؟</p>
</div>
<div id="exr-ch59-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.10</strong></span> خطای پیش‌بینیِ روزِ بعد چند درصدِ ظرفیت است؟</p>
</div>
<div id="exr-ch59-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.11</strong></span> ارزان‌ترین گزینهٔ صادرات در عمر کدام است؟</p>
</div>
<div id="exr-ch59-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.12</strong></span> تعرفهٔ سربه‌سر برای پیمانِ پیش‌فرض چند است؟</p>
</div>
<div id="exr-ch59-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.13</strong></span> داشبوردِ اجتماعی چند شاخصِ قرمز دارد؟</p>
</div>
<div id="exr-ch59-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.14</strong></span> ثبتِ دارایی‌های نمونه چند مشکل دارد؟</p>
</div>
<div id="exr-ch59-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.15</strong></span> چند خرابی برای شناختنِ نرخی در ضریبِ ۲ لازم است؟</p>
</div>
<div id="exr-ch59-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.16</strong></span> هزینهٔ عدمِ تعادلِ روزِ بعد در سال چند است؟</p>
</div>
<div id="exr-ch59-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.17</strong></span> از سی ورودیِ مطالعهٔ شبکه چند تا در دست نیست؟</p>
</div>
<div id="exr-ch59-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.18</strong></span> چند شرطِ پیشین باز است؟</p>
</div>
<div id="exr-ch59-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.19</strong></span> کمینهٔ نسبتِ پوشش در کدام سال است؟</p>
</div>
<div id="exr-ch59-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.20</strong></span> سلسله‌مراتبِ تجهیزات چند قلم دارد؟</p>
</div>
<div id="exr-ch59-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.21</strong></span> چند ردیفِ دفترِ بستهٔ داده اندازه‌گیری‌شده‌اند؟</p>
</div>
<div id="exr-ch59-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.22</strong></span> چند ناشناخته در دو بند یا بیشتر آمده‌اند؟</p>
</div>
<div id="exr-ch59-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.23</strong></span> ردپای کربنِ <span class="ltr" dir="ltr">S0</span> چند گرم بر کیلووات‌ساعت است؟</p>
</div>
<div id="exr-ch59-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.24</strong></span> طولِ برنامهٔ تأییدها در سه کشور چند ماه است؟</p>
</div>
<div id="exr-ch59-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.25</strong></span> کدام پیوستِ کشوری کمترین سهمِ تأییدشده را دارد؟</p>
</div>
<div id="exr-ch59-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.26</strong></span> بازسازیِ پرونده چند خروجی می‌سازد؟</p>
</div>
<div id="exr-ch59-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.27</strong></span> سرمایه چند درصدِ هزینهٔ ترازشده است؟</p>
</div>
<div id="exr-ch59-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.28</strong></span> آبِ بهره‌برداری در سال چند مترمکعب است؟</p>
</div>
<div id="exr-ch59-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.29</strong></span> صدکِ ۸۰ تاریخِ آغازِ بهره‌برداری چند ماه است؟</p>
</div>
<div id="exr-ch59-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.30</strong></span> حاشیهٔ رتبهٔ خط بر جریانِ صادرات چند درصد است؟</p>
</div>
<div id="exr-ch59-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.31</strong></span> با قیمتِ ۱۰ درصد کمتر چند سال قفلِ توزیع پیش می‌آید؟</p>
</div>
<div id="exr-ch59-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.32</strong></span> دفترها و گزارش‌ها چند درصدِ سندهای پرونده‌اند؟</p>
</div>
<div id="exr-ch59-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.33</strong></span> کدام بخشِ کتاب بیشترین تصمیم را دارد؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="59.21.2">
<h3 data-number="59.21.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">59.21.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch59-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.34</strong></span> چرا پرونده تولید را دوباره حساب می‌کند؟</p>
</div>
<div id="exr-ch59-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.35</strong></span> چرا هیچ دروازه‌ای پاک نیست؟</p>
</div>
<div id="exr-ch59-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.36</strong></span> فاصلهٔ هزینهٔ ترازشده تا قیمت چه می‌گوید؟</p>
</div>
<div id="exr-ch59-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.37</strong></span> کدام رشته‌ها موردِ بازِ پیوسته با بیرون دارند؟</p>
</div>
<div id="exr-ch59-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.38</strong></span> پرچمِ بی‌توضیح چه می‌کند؟</p>
</div>
<div id="exr-ch59-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.39</strong></span> پس از بستنِ مالی کالای بحرانی کدام است؟</p>
</div>
<div id="exr-ch59-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.40</strong></span> خطِ ۱۳۲ کیلوولت در کدام سناریو با شرکتِ شبکه است؟</p>
</div>
<div id="exr-ch59-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.41</strong></span> سریالِ یک اینورتر در کدام سندها می‌آید؟</p>
</div>
<div id="exr-ch59-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.42</strong></span> کدام تصمیم‌ها تأییدِ مرجعِ بیرونی می‌خواهند؟</p>
</div>
<div id="exr-ch59-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.43</strong></span> کدام حالتِ تغییر بیشترین اثر را بر نسبتِ پوشش دارد؟</p>
</div>
<div id="exr-ch59-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.44</strong></span> چرا رتبه‌بندیِ انرژیِ میانگین ترانسفورماتورِ اصلی را دست‌کم می‌گیرد؟</p>
</div>
<div id="exr-ch59-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.45</strong></span> کِی شاهدِ نیروگاه بر پیشین چیره می‌شود؟</p>
</div>
<div id="exr-ch59-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.46</strong></span> چرا ذخیره روی دنبالهٔ کمبود اندازه می‌شود؟</p>
</div>
<div id="exr-ch59-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.47</strong></span> چهار ادعای خدمت کدام‌اند؟</p>
</div>
<div id="exr-ch59-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.48</strong></span> شرطِ انتخابِ خطِ تک‌مداره چیست؟</p>
</div>
<div id="exr-ch59-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.49</strong></span> چرا حفاظتِ دو سرِ خط سابقهٔ مشترک می‌خواهد؟</p>
</div>
<div id="exr-ch59-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.50</strong></span> پیشنهادِ تأمین‌پذیری چه شرط‌هایی دارد؟</p>
</div>
<div id="exr-ch59-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.51</strong></span> کدام ریسک‌ها به قراردادِ کشور بسته‌اند؟</p>
</div>
<div id="exr-ch59-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.52</strong></span> تعهدِ جبرانِ معیشت کِی تمام است؟</p>
</div>
<div id="exr-ch59-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.53</strong></span> چرا مشکلِ ثبتِ دارایی در سندِ منبع درست می‌شود؟</p>
</div>
<div id="exr-ch59-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.54</strong></span> چرا دو فهرستِ تجهیزاتِ بحرانی لازم است؟</p>
</div>
<div id="exr-ch59-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.55</strong></span> چرا علتِ مشترک از خرابیِ واحدِ دوم مهم‌تر است؟</p>
</div>
<div id="exr-ch59-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.56</strong></span> شاهدِ نرخِ خرابی‌های نادر از کجا می‌آید؟</p>
</div>
<div id="exr-ch59-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.57</strong></span> چرا کاهشِ هزینهٔ عدمِ تعادل با باتری فقط کرانِ بالاست؟</p>
</div>
<div id="exr-ch59-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.58</strong></span> چرا سندهای خدمتِ پاسخِ بسامدی نوشته‌نشده می‌مانند؟</p>
</div>
<div id="exr-ch59-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.59</strong></span> چرا مقایسهٔ کابلِ ۶۶ کیلوولت کامل نیست؟</p>
</div>
<div id="exr-ch59-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.60</strong></span> بزرگ‌ترین خسارتِ ممکنِ نیروگاه کدام است؟</p>
</div>
<div id="exr-ch59-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.61</strong></span> چرا راهِ چشمه از جبرانِ پولی مهم‌تر است؟</p>
</div>
<div id="exr-ch59-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.62</strong></span> دستورهای کار پس از پایانِ قرارداد کجا می‌مانند؟</p>
</div>
<div id="exr-ch59-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.63</strong></span> چرا ناشناختهٔ مشترک اول بسته می‌شود؟</p>
</div>
<div id="exr-ch59-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.64</strong></span> چرا افتِ کمترِ ماژول برای وام کوچک و برای سهام بزرگ‌تر است؟</p>
</div>
<div id="exr-ch59-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.65</strong></span> چرا ردپا معیارِ انتخابِ باتری نیست؟</p>
</div>
<div id="exr-ch59-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.66</strong></span> نخستین تغییرِ طرح در هر سه کشور کدام است؟</p>
</div>
<div id="exr-ch59-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.67</strong></span> تغییرِ حدِ صادرات چند سند را باز می‌کند؟</p>
</div>
<div id="exr-ch59-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.68</strong></span> باتری از نیمهٔ ظرفیت خدمتِ تمام‌توان را چند دقیقه نگه می‌دارد؟</p>
</div>
<div id="exr-ch59-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.69</strong></span> کدام ورودی‌های نیامدهٔ شبکه را خودِ پروژه می‌دهد؟</p>
</div>
<div id="exr-ch59-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.70</strong></span> مهاجرتِ سابقه‌ها با چه نمونه‌ای سنجیده می‌شود؟</p>
</div>
<div id="exr-ch59-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.71</strong></span> بازتولیدپذیریِ پرونده چگونه نشان داده می‌شود؟</p>
</div>
<div id="exr-ch59-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.72</strong></span> کدام شاهدها تصمیمی را در طولِ کتاب عوض کردند؟</p>
</div>
<div id="exr-ch59-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.73</strong></span> ترتیبِ اولویتِ کنترل‌گرِ نیروگاه چیست؟</p>
</div>
<div id="exr-ch59-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.74</strong></span> صندوقِ برچیدن از کِی آغاز می‌شود و چرا؟</p>
</div>
<div id="exr-ch59-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.75</strong></span> چرا تاریخِ قرارداد صدکِ ۸۰ است نه برنامهٔ قطعی؟</p>
</div>
<div id="exr-ch59-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.76</strong></span> چرا بودجهٔ عدمِ قطعیت دنبالهٔ خرابی‌ها را می‌خواهد؟</p>
</div>
<div id="exr-ch59-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.77</strong></span> پروندهٔ کتاب در کدام مرحله است؟</p>
</div>
<div id="exr-ch59-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.78</strong></span> کدام پله‌های آبشارِ تلف‌ها بزرگ‌ترین‌اند؟</p>
</div>
<div id="exr-ch59-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.79</strong></span> مدلِ مالی کدام فرض‌ها را اعلام می‌کند؟</p>
</div>
<div id="exr-ch59-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.80</strong></span> چند مدلِ مطالعهٔ شبکه نسخه‌ای جدا از ساختگاه دارند؟</p>
</div>
<div id="exr-ch59-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.81</strong></span> چرا ورودِ سابقه‌ها با نمونه وارسی نمی‌شود ولی مهاجرت می‌شود؟</p>
</div>
<div id="exr-ch59-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.82</strong></span> کدام بخش‌های پرونده بی تغییر به پروژهٔ واقعی می‌روند؟</p>
</div>
<div id="exr-ch59-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.83</strong></span> چرا حاشیهٔ کلیدِ ورودی روی کاغذ است؟</p>
</div>
<div id="exr-ch59-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.84</strong></span> چرا بازدهِ سهامِ حالت‌های قفل خوش‌بینانه است؟</p>
</div>
<div id="exr-ch59-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.85</strong></span> چرا برنامه با بازه بسته می‌شود نه با خط؟</p>
</div>
<div id="exr-ch59-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.86</strong></span> چرا ناشناخته‌ها بیشتر در بخش‌های نخست‌اند؟</p>
</div>
<div id="exr-ch59-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.87</strong></span> پاسخِ پرسشِ بازبین دربارهٔ پذیرشِ ترانسفورماتورِ <span class="ltr" dir="ltr">T1</span> چیست؟</p>
</div>
<div id="exr-ch59-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.88</strong></span> چرا وارسیِ کم‌کاری باید روزانه باشد؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="59.21.3">
<h3 data-number="59.21.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">59.21.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch59-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.89</strong></span> <span class="ltr" dir="ltr">P90</span> یک‌ساله را با دست حساب کنید.</p>
</div>
<div id="exr-ch59-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.90</strong></span> طولِ مسیرِ بحرانی را با دست جمع بزنید.</p>
</div>
<div id="exr-ch59-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.91</strong></span> نرخِ پسینِ اینورتر را با دست حساب کنید.</p>
</div>
<div id="exr-ch59-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.92</strong></span> انرژیِ ازدست‌رفتهٔ اینورترها با نرخِ پسین چند است؟</p>
</div>
<div id="exr-ch59-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.93</strong></span> پوششِ بازهٔ <span class="ltr" dir="ltr">P10</span> تا <span class="ltr" dir="ltr">P90</span> روی شش ماهِ دوم چند است؟</p>
</div>
<div id="exr-ch59-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.94</strong></span> چند درصد ساعت‌ها کمبودِ بیش از <span class="ltr" dir="ltr">20 MW</span> دارند؟</p>
</div>
<div id="exr-ch59-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.95</strong></span> تفاوتِ ارزشِ فعلیِ انرژیِ دو خطِ هوایی چند است؟</p>
</div>
<div id="exr-ch59-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.96</strong></span> کمترین نسبتِ پوشش در حالت‌های مالی چند است؟</p>
</div>
<div id="exr-ch59-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.97</strong></span> بازدهِ سهام بی باتری چند است؟</p>
</div>
<div id="exr-ch59-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.98</strong></span> حدِ <span class="ltr" dir="ltr">80 MW</span> چه مقدار انرژی کم می‌کند؟</p>
</div>
<div id="exr-ch59-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.99</strong></span> آمادگی برای بستنِ مالی چند از دوازده است؟</p>
</div>
<div id="exr-ch59-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.100</strong></span> سه ردهٔ بزرگِ انرژیِ ازدست‌رفته چه سهمی دارند؟</p>
</div>
<div id="exr-ch59-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.101</strong></span> احتمالِ ازکارافتادنِ هر دو ترانسفورماتور با بتای ۵ درصد را با دست حساب کنید.</p>
</div>
<div id="exr-ch59-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.102</strong></span> خرابیِ بزرگِ توربین چند سال برای ۲۶ خرابی می‌خواهد؟</p>
</div>
<div id="exr-ch59-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.103</strong></span> درآمدِ ازدست‌رفتهٔ دامداران اگر همهٔ زمینِ گرفته چراگاه باشد چند است؟</p>
</div>
<div id="exr-ch59-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.104</strong></span> تفاوتِ هزینهٔ عمرِ دو کابلِ ۳۳ کیلوولت چند است؟</p>
</div>
<div id="exr-ch59-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.105</strong></span> پاسخِ یک گفت‌وگوی دفاع را با شش معیار بسنجید.</p>
</div>
<div id="exr-ch59-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.106</strong></span> چرا هر تغییری به مدلِ مالی و شرط‌های پیشین می‌رسد؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="59.21.4">
<h3 data-number="59.21.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">59.21.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch59-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.107</strong></span> یک وارسیِ واسطِ تازه (مثلاً جریانِ کابلِ جمع‌آوری در برابرِ بارِ رشته) به برنامه بیفزایید و اجرا کنید.</p>
</div>
<div id="exr-ch59-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.108</strong></span> حالتِ تغییرِ پنجم بسازید: ارتفاعِ هاب ۱۲۰ متر، با تولید از فصلِ ۱۳ و مالی از فصلِ ۲۱.</p>
</div>
<div id="exr-ch59-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.109</strong></span> به‌روزرسانیِ گاما–پواسون را برای قطعهٔ بزرگِ توربین با شاهدِ دو سال بنویسید.</p>
</div>
<div id="exr-ch59-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.110</strong></span> پوشِ خدمتِ پاسخِ بسامدی را با ماتریسِ الزام به آزمون برای قراردادی فرضی بنویسید.</p>
</div>
<div id="exr-ch59-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.111</strong></span> مقایسهٔ گزینه‌های صادرات را با جریمهٔ قراردادیِ قطع تکرار کنید.</p>
</div>
<div id="exr-ch59-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.112</strong></span> برای هر شاخصِ قرمزِ داشبورد اقدام، صاحب و تاریخ بنویسید.</p>
</div>
<div id="exr-ch59-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.113</strong></span> ثبتِ دارایی‌های نمونه را درست کنید و دوباره وارسی کنید تا صفر مشکل بماند.</p>
</div>
<div id="exr-ch59-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.114</strong></span> دفترِ تجهیزاتِ بحرانیِ <span class="ltr" dir="ltr">P</span> را با یدک‌ها، بازرسی‌ها و برنامهٔ اضطرارِ هر ردیف بنویسید.</p>
</div>
<div id="exr-ch59-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.115</strong></span> مدلِ عدمِ تعادل را با حالتِ شارژِ باتری شبیه‌سازی کنید و ارزشِ واقعیِ باتری را با کرانِ بالا مقایسه کنید.</p>
</div>
<div id="exr-ch59-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.116</strong></span> دفترِ بررسیِ وام‌دهنده را با شاهدِ هر سطر از بندهای پرونده پر کنید.</p>
</div>
<div id="exr-ch59-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.117</strong></span> نمودارِ وابستگیِ سندهای پرونده را برای همهٔ ۶۲ تصمیم بسازید.</p>
</div>
<div id="exr-ch59-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.118</strong></span> برای هر موردِ بازِ شش مورد، تاریخ و صاحب بنویسید و ترتیبِ بستن را توجیه کنید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="59.21.5">
<h3 data-number="59.21.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">59.21.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch59-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.119</strong></span> دفاعِ پایانی: هر یک از ده تصمیمِ جدول را در پنج دقیقه دفاع کنید و یک حالتِ تغییر را زنده پاسخ دهید.</p>
</div>
<div id="exr-ch59-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.120</strong></span> پروندهٔ چهارده‌بندی را برای یک ساختگاهِ دیگر با داده‌های آن ساختگاه دوباره بسازید.</p>
</div>
<div id="exr-ch59-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.121</strong></span> پیوستِ کشورِ پروژه را ببندید و اثرش را بر برنامه، مالی و طراحی بنویسید.</p>
</div>
<div id="exr-ch59-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 59.122</strong></span> نسخهٔ ۱۵٫۲ مدلِ تولید را با دسترس‌پذیریِ ثبتِ خرابی‌ها بسازید و پرونده را دوباره اجرا کنید.</p>
</div>
</section>
</section>
<section id="sec-ch59-solutions" class="level2" data-number="59.22">
<h2 data-number="59.22" class="anchored" data-anchor-id="sec-ch59-solutions"><span class="header-section-number">59.22</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامه‌های <span class="ltr" dir="ltr">dossier</span>، <span class="ltr" dir="ltr">defense</span>، <span class="ltr" dir="ltr">cases</span> و <span class="ltr" dir="ltr">integrated</span> می‌سازند. برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-1" class="quarto-xref">تمرین&nbsp;<span>59.1</span></a>.</strong> ۱۴ (<a href="#sec-ch59-map-index" class="quarto-xref"><span>بخش 59.1.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-2" class="quarto-xref">تمرین&nbsp;<span>59.2</span></a>.</strong> ۲۶۳ سند، ۶۲ تصمیم (<a href="#exm-ch59-index" class="quarto-xref">مثال&nbsp;<span>59.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-3" class="quarto-xref">تمرین&nbsp;<span>59.3</span></a>.</strong> <span class="ltr" dir="ltr">295.14 GWh</span> (<a href="#exm-ch59-yield" class="quarto-xref">مثال&nbsp;<span>59.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-4" class="quarto-xref">تمرین&nbsp;<span>59.4</span></a>.</strong> <span class="ltr" dir="ltr">279.6 GWh</span> (<a href="#exm-ch59-yield" class="quarto-xref">مثال&nbsp;<span>59.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-5" class="quarto-xref">تمرین&nbsp;<span>59.5</span></a>.</strong> ۵۶۸ (<a href="#exm-ch59-assumptions" class="quarto-xref">مثال&nbsp;<span>59.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-6" class="quarto-xref">تمرین&nbsp;<span>59.6</span></a>.</strong> <span class="ltr" dir="ltr">68.0</span> واحد بر مگاوات‌ساعت (<a href="#exm-ch59-economics" class="quarto-xref">مثال&nbsp;<span>59.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-7" class="quarto-xref">تمرین&nbsp;<span>59.7</span></a>.</strong> یک ترانسفورماتور در برابرِ صادرات (<a href="#exm-ch59-interfaces" class="quarto-xref">مثال&nbsp;<span>59.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-8" class="quarto-xref">تمرین&nbsp;<span>59.8</span></a>.</strong> ۶۳ (<a href="#exm-ch59-schedule" class="quarto-xref">مثال&nbsp;<span>59.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-9" class="quarto-xref">تمرین&nbsp;<span>59.9</span></a>.</strong> <span class="ltr" dir="ltr">97.97 %</span> (<a href="#exm-ch59-alloc" class="quarto-xref">مثال&nbsp;<span>59.52</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-10" class="quarto-xref">تمرین&nbsp;<span>59.10</span></a>.</strong> <span class="ltr" dir="ltr">9.7 %</span> (<a href="#exm-ch59-forecast" class="quarto-xref">مثال&nbsp;<span>59.58</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-11" class="quarto-xref">تمرین&nbsp;<span>59.11</span></a>.</strong> خطِ هوایی تک‌مداره (<a href="#exm-ch59-export" class="quarto-xref">مثال&nbsp;<span>59.66</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-12" class="quarto-xref">تمرین&nbsp;<span>59.12</span></a>.</strong> <span class="ltr" dir="ltr">62.7</span> واحد (<a href="#exm-ch59-finance" class="quarto-xref">مثال&nbsp;<span>59.75</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-13" class="quarto-xref">تمرین&nbsp;<span>59.13</span></a>.</strong> ۳ (<a href="#exm-ch59-kpis" class="quarto-xref">مثال&nbsp;<span>59.82</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-14" class="quarto-xref">تمرین&nbsp;<span>59.14</span></a>.</strong> ۳ (<a href="#exm-ch59-handover" class="quarto-xref">مثال&nbsp;<span>59.90</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-15" class="quarto-xref">تمرین&nbsp;<span>59.15</span></a>.</strong> ۲۶ (<a href="#exm-ch59-data" class="quarto-xref">مثال&nbsp;<span>59.55</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-16" class="quarto-xref">تمرین&nbsp;<span>59.16</span></a>.</strong> <span class="ltr" dir="ltr">1,269</span> هزار واحد (<a href="#exm-ch59-imbalance" class="quarto-xref">مثال&nbsp;<span>59.60</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-17" class="quarto-xref">تمرین&nbsp;<span>59.17</span></a>.</strong> ۱۴ (<a href="#exm-ch59-inputs" class="quarto-xref">مثال&nbsp;<span>59.68</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-18" class="quarto-xref">تمرین&nbsp;<span>59.18</span></a>.</strong> ۹ از ۱۲ (<a href="#exm-ch59-cp" class="quarto-xref">مثال&nbsp;<span>59.78</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-19" class="quarto-xref">تمرین&nbsp;<span>59.19</span></a>.</strong> سالِ نخست (<a href="#exm-ch59-profile" class="quarto-xref">مثال&nbsp;<span>59.77</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-20" class="quarto-xref">تمرین&nbsp;<span>59.20</span></a>.</strong> <span class="ltr" dir="ltr">120,480</span> (<a href="#exm-ch59-requirements" class="quarto-xref">مثال&nbsp;<span>59.86</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-21" class="quarto-xref">تمرین&nbsp;<span>59.21</span></a>.</strong> هیچ (<a href="#exm-ch59-ledger" class="quarto-xref">مثال&nbsp;<span>59.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-22" class="quarto-xref">تمرین&nbsp;<span>59.22</span></a>.</strong> ۱۷ (<a href="#exm-ch59-triage" class="quarto-xref">مثال&nbsp;<span>59.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-23" class="quarto-xref">تمرین&nbsp;<span>59.23</span></a>.</strong> <span class="ltr" dir="ltr">12.5</span> (<a href="#exm-ch59-footprint" class="quarto-xref">مثال&nbsp;<span>59.81</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-24" class="quarto-xref">تمرین&nbsp;<span>59.24</span></a>.</strong> ۱۱٫۵، ۱۰ و ۱۶ (<a href="#exm-ch59-countries" class="quarto-xref">مثال&nbsp;<span>59.98</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-25" class="quarto-xref">تمرین&nbsp;<span>59.25</span></a>.</strong> افغانستان، ۲۷ درصد (<a href="#exm-ch59-appendices" class="quarto-xref">مثال&nbsp;<span>59.99</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-26" class="quarto-xref">تمرین&nbsp;<span>59.26</span></a>.</strong> ۶۳ (<a href="#exm-ch59-run" class="quarto-xref">مثال&nbsp;<span>59.100</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-27" class="quarto-xref">تمرین&nbsp;<span>59.27</span></a>.</strong> ۷۱ (<a href="#exm-ch59-lcoe" class="quarto-xref">مثال&nbsp;<span>59.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-28" class="quarto-xref">تمرین&nbsp;<span>59.28</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">1,967</span> (<a href="#exm-ch59-water" class="quarto-xref">مثال&nbsp;<span>59.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-29" class="quarto-xref">تمرین&nbsp;<span>59.29</span></a>.</strong> <span class="ltr" dir="ltr">75.9</span> (<a href="#exm-ch59-schedrisk" class="quarto-xref">مثال&nbsp;<span>59.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-30" class="quarto-xref">تمرین&nbsp;<span>59.30</span></a>.</strong> <span class="ltr" dir="ltr">41.2</span> (<a href="#exm-ch59-margins" class="quarto-xref">مثال&nbsp;<span>59.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-31" class="quarto-xref">تمرین&nbsp;<span>59.31</span></a>.</strong> سه سال (<a href="#exm-ch59-lockup" class="quarto-xref">مثال&nbsp;<span>59.76</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-32" class="quarto-xref">تمرین&nbsp;<span>59.32</span></a>.</strong> ۵۳ (<a href="#exm-ch59-docs" class="quarto-xref">مثال&nbsp;<span>59.89</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-33" class="quarto-xref">تمرین&nbsp;<span>59.33</span></a>.</strong> بخشِ هشتم، ۱۳ تصمیم (<a href="#exm-ch59-parts" class="quarto-xref">مثال&nbsp;<span>59.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-34" class="quarto-xref">تمرین&nbsp;<span>59.34</span></a>.</strong> <a href="#exm-ch59-yield" class="quarto-xref">مثال&nbsp;<span>59.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-35" class="quarto-xref">تمرین&nbsp;<span>59.35</span></a>.</strong> <a href="#exm-ch59-gates" class="quarto-xref">مثال&nbsp;<span>59.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-36" class="quarto-xref">تمرین&nbsp;<span>59.36</span></a>.</strong> <a href="#exm-ch59-economics" class="quarto-xref">مثال&nbsp;<span>59.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-37" class="quarto-xref">تمرین&nbsp;<span>59.37</span></a>.</strong> <a href="#exm-ch59-basis" class="quarto-xref">مثال&nbsp;<span>59.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-38" class="quarto-xref">تمرین&nbsp;<span>59.38</span></a>.</strong> پرونده را متوقف می‌کند (<a href="#exm-ch59-interfaces" class="quarto-xref">مثال&nbsp;<span>59.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-39" class="quarto-xref">تمرین&nbsp;<span>59.39</span></a>.</strong> توربین (<a href="#exm-ch59-schedule" class="quarto-xref">مثال&nbsp;<span>59.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-40" class="quarto-xref">تمرین&nbsp;<span>59.40</span></a>.</strong> <span class="ltr" dir="ltr">O2</span> و <span class="ltr" dir="ltr">O3</span> (<a href="#exm-ch59-scope" class="quarto-xref">مثال&nbsp;<span>59.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-41" class="quarto-xref">تمرین&nbsp;<span>59.41</span></a>.</strong> <a href="#exm-ch59-life" class="quarto-xref">مثال&nbsp;<span>59.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-42" class="quarto-xref">تمرین&nbsp;<span>59.42</span></a>.</strong> <a href="#exm-ch59-defense" class="quarto-xref">مثال&nbsp;<span>59.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-43" class="quarto-xref">تمرین&nbsp;<span>59.43</span></a>.</strong> منبعِ باد ۱۰ درصد کمتر (<a href="#exm-ch59-change" class="quarto-xref">مثال&nbsp;<span>59.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-44" class="quarto-xref">تمرین&nbsp;<span>59.44</span></a>.</strong> <a href="#exm-ch59-alloc" class="quarto-xref">مثال&nbsp;<span>59.52</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-45" class="quarto-xref">تمرین&nbsp;<span>59.45</span></a>.</strong> <a href="#exm-ch59-bayes" class="quarto-xref">مثال&nbsp;<span>59.57</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-46" class="quarto-xref">تمرین&nbsp;<span>59.46</span></a>.</strong> <a href="#exm-ch59-forecast" class="quarto-xref">مثال&nbsp;<span>59.58</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-47" class="quarto-xref">تمرین&nbsp;<span>59.47</span></a>.</strong> <a href="#exm-ch59-separation" class="quarto-xref">مثال&nbsp;<span>59.64</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-48" class="quarto-xref">تمرین&nbsp;<span>59.48</span></a>.</strong> <a href="#exm-ch59-export" class="quarto-xref">مثال&nbsp;<span>59.66</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-49" class="quarto-xref">تمرین&nbsp;<span>59.49</span></a>.</strong> <a href="#exm-ch59-boundary" class="quarto-xref">مثال&nbsp;<span>59.73</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-50" class="quarto-xref">تمرین&nbsp;<span>59.50</span></a>.</strong> <a href="#exm-ch59-finance" class="quarto-xref">مثال&nbsp;<span>59.75</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-51" class="quarto-xref">تمرین&nbsp;<span>59.51</span></a>.</strong> <a href="#exm-ch59-alloc-risk" class="quarto-xref">مثال&nbsp;<span>59.80</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-52" class="quarto-xref">تمرین&nbsp;<span>59.52</span></a>.</strong> <a href="#exm-ch59-closure" class="quarto-xref">مثال&nbsp;<span>59.85</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-53" class="quarto-xref">تمرین&nbsp;<span>59.53</span></a>.</strong> <a href="#exm-ch59-handover" class="quarto-xref">مثال&nbsp;<span>59.90</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-54" class="quarto-xref">تمرین&nbsp;<span>59.54</span></a>.</strong> <a href="#exm-ch59-crit" class="quarto-xref">مثال&nbsp;<span>59.53</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-55" class="quarto-xref">تمرین&nbsp;<span>59.55</span></a>.</strong> <a href="#exm-ch59-ccf" class="quarto-xref">مثال&nbsp;<span>59.54</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-56" class="quarto-xref">تمرین&nbsp;<span>59.56</span></a>.</strong> دادهٔ ناوگانِ سازنده (<a href="#exm-ch59-data" class="quarto-xref">مثال&nbsp;<span>59.55</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-57" class="quarto-xref">تمرین&nbsp;<span>59.57</span></a>.</strong> <a href="#exm-ch59-imbalance" class="quarto-xref">مثال&nbsp;<span>59.60</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-58" class="quarto-xref">تمرین&nbsp;<span>59.58</span></a>.</strong> <a href="#exm-ch59-envelope" class="quarto-xref">مثال&nbsp;<span>59.61</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-59" class="quarto-xref">تمرین&nbsp;<span>59.59</span></a>.</strong> <a href="#exm-ch59-collector" class="quarto-xref">مثال&nbsp;<span>59.67</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-60" class="quarto-xref">تمرین&nbsp;<span>59.60</span></a>.</strong> <a href="#exm-ch59-diligence" class="quarto-xref">مثال&nbsp;<span>59.79</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-61" class="quarto-xref">تمرین&nbsp;<span>59.61</span></a>.</strong> <a href="#exm-ch59-land" class="quarto-xref">مثال&nbsp;<span>59.83</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-62" class="quarto-xref">تمرین&nbsp;<span>59.62</span></a>.</strong> <a href="#exm-ch59-access" class="quarto-xref">مثال&nbsp;<span>59.88</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-63" class="quarto-xref">تمرین&nbsp;<span>59.63</span></a>.</strong> <a href="#exm-ch59-triage" class="quarto-xref">مثال&nbsp;<span>59.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-64" class="quarto-xref">تمرین&nbsp;<span>59.64</span></a>.</strong> <a href="#exm-ch59-degradation" class="quarto-xref">مثال&nbsp;<span>59.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-65" class="quarto-xref">تمرین&nbsp;<span>59.65</span></a>.</strong> بازه‌ها روی هم می‌افتند (<a href="#exm-ch59-footprint" class="quarto-xref">مثال&nbsp;<span>59.81</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-66" class="quarto-xref">تمرین&nbsp;<span>59.66</span></a>.</strong> سطحِ اتصال (<a href="#exm-ch59-countries" class="quarto-xref">مثال&nbsp;<span>59.98</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-67" class="quarto-xref">تمرین&nbsp;<span>59.67</span></a>.</strong> ۱۳ (<a href="#exm-ch59-impact" class="quarto-xref">مثال&nbsp;<span>59.40</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-68" class="quarto-xref">تمرین&nbsp;<span>59.68</span></a>.</strong> ۴۸ (<a href="#exm-ch59-envelope-calc" class="quarto-xref">مثال&nbsp;<span>59.65</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-69" class="quarto-xref">تمرین&nbsp;<span>59.69</span></a>.</strong> <a href="#exm-ch59-inputs-list" class="quarto-xref">مثال&nbsp;<span>59.69</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-70" class="quarto-xref">تمرین&nbsp;<span>59.70</span></a>.</strong> ۲۹۹ سابقهٔ بی‌خطا (<a href="#exm-ch59-migration" class="quarto-xref">مثال&nbsp;<span>59.92</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-71" class="quarto-xref">تمرین&nbsp;<span>59.71</span></a>.</strong> <a href="#exm-ch59-run" class="quarto-xref">مثال&nbsp;<span>59.100</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-72" class="quarto-xref">تمرین&nbsp;<span>59.72</span></a>.</strong> <a href="#tbl-ch59-evidence" class="quarto-xref">جدول&nbsp;<span>59.34</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-73" class="quarto-xref">تمرین&nbsp;<span>59.73</span></a>.</strong> <a href="#exm-ch59-dlg-11" class="quarto-xref">مثال&nbsp;<span>59.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-74" class="quarto-xref">تمرین&nbsp;<span>59.74</span></a>.</strong> <a href="#exm-ch59-dlg-18" class="quarto-xref">مثال&nbsp;<span>59.31</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-75" class="quarto-xref">تمرین&nbsp;<span>59.75</span></a>.</strong> <a href="#exm-ch59-schedrisk" class="quarto-xref">مثال&nbsp;<span>59.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-76" class="quarto-xref">تمرین&nbsp;<span>59.76</span></a>.</strong> <a href="#exm-ch59-montecarlo" class="quarto-xref">مثال&nbsp;<span>59.56</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-77" class="quarto-xref">تمرین&nbsp;<span>59.77</span></a>.</strong> <a href="#exm-ch59-stages" class="quarto-xref">مثال&nbsp;<span>59.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-78" class="quarto-xref">تمرین&nbsp;<span>59.78</span></a>.</strong> <a href="#exm-ch59-waterfall" class="quarto-xref">مثال&nbsp;<span>59.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-79" class="quarto-xref">تمرین&nbsp;<span>59.79</span></a>.</strong> <a href="#exm-ch59-terms" class="quarto-xref">مثال&nbsp;<span>59.74</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-80" class="quarto-xref">تمرین&nbsp;<span>59.80</span></a>.</strong> ۵ (<a href="#exm-ch59-models" class="quarto-xref">مثال&nbsp;<span>59.70</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-81" class="quarto-xref">تمرین&nbsp;<span>59.81</span></a>.</strong> <a href="#exm-ch59-import" class="quarto-xref">مثال&nbsp;<span>59.87</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-82" class="quarto-xref">تمرین&nbsp;<span>59.82</span></a>.</strong> <a href="#exm-ch59-next" class="quarto-xref">مثال&nbsp;<span>59.97</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-83" class="quarto-xref">تمرین&nbsp;<span>59.83</span></a>.</strong> <a href="#exm-ch59-margins" class="quarto-xref">مثال&nbsp;<span>59.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-84" class="quarto-xref">تمرین&nbsp;<span>59.84</span></a>.</strong> <a href="#exm-ch59-lockup" class="quarto-xref">مثال&nbsp;<span>59.76</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-85" class="quarto-xref">تمرین&nbsp;<span>59.85</span></a>.</strong> <a href="#exm-ch59-day" class="quarto-xref">مثال&nbsp;<span>59.63</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-86" class="quarto-xref">تمرین&nbsp;<span>59.86</span></a>.</strong> <a href="#exm-ch59-parts" class="quarto-xref">مثال&nbsp;<span>59.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-87" class="quarto-xref">تمرین&nbsp;<span>59.87</span></a>.</strong> <a href="#exm-ch59-dlg-25" class="quarto-xref">مثال&nbsp;<span>59.38</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-88" class="quarto-xref">تمرین&nbsp;<span>59.88</span></a>.</strong> <a href="#exm-ch59-dlg-23" class="quarto-xref">مثال&nbsp;<span>59.36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-89" class="quarto-xref">تمرین&nbsp;<span>59.89</span></a>.</strong> <span class="math inline">\(295.14 - 1.2816 \times 14.99 = 275.9\)</span> (<a href="#exm-ch59-int-1" class="quarto-xref">مثال&nbsp;<span>59.94</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-90" class="quarto-xref">تمرین&nbsp;<span>59.90</span></a>.</strong> ۶۳ ماه (<a href="#exm-ch59-int-1" class="quarto-xref">مثال&nbsp;<span>59.94</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-91" class="quarto-xref">تمرین&nbsp;<span>59.91</span></a>.</strong> <span class="math inline">\(16/26.8 = 0.60\)</span> (<a href="#exm-ch59-bayes" class="quarto-xref">مثال&nbsp;<span>59.57</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-92" class="quarto-xref">تمرین&nbsp;<span>59.92</span></a>.</strong> <span class="ltr" dir="ltr">537</span> مگاوات‌ساعت (<a href="#exm-ch59-bayes" class="quarto-xref">مثال&nbsp;<span>59.57</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-93" class="quarto-xref">تمرین&nbsp;<span>59.93</span></a>.</strong> ۸۵ درصد (<a href="#exm-ch59-forecast" class="quarto-xref">مثال&nbsp;<span>59.58</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-94" class="quarto-xref">تمرین&nbsp;<span>59.94</span></a>.</strong> <span class="ltr" dir="ltr">3.6 %</span> (<a href="#exm-ch59-forecast" class="quarto-xref">مثال&nbsp;<span>59.58</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-95" class="quarto-xref">تمرین&nbsp;<span>59.95</span></a>.</strong> <span class="ltr" dir="ltr">0.31</span> میلیون واحد (<a href="#exm-ch59-export" class="quarto-xref">مثال&nbsp;<span>59.66</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-96" class="quarto-xref">تمرین&nbsp;<span>59.96</span></a>.</strong> <span class="ltr" dir="ltr">1.06</span>، قیمتِ ۱۰ درصد کمتر (<a href="#exm-ch59-finance" class="quarto-xref">مثال&nbsp;<span>59.75</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-97" class="quarto-xref">تمرین&nbsp;<span>59.97</span></a>.</strong> <span class="ltr" dir="ltr">12.8 %</span> (<a href="#exm-ch59-change" class="quarto-xref">مثال&nbsp;<span>59.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-98" class="quarto-xref">تمرین&nbsp;<span>59.98</span></a>.</strong> <span class="ltr" dir="ltr">5.2 GWh</span> (<a href="#exm-ch59-change" class="quarto-xref">مثال&nbsp;<span>59.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-99" class="quarto-xref">تمرین&nbsp;<span>59.99</span></a>.</strong> ۵ (<a href="#exm-ch59-int-2" class="quarto-xref">مثال&nbsp;<span>59.95</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-100" class="quarto-xref">تمرین&nbsp;<span>59.100</span></a>.</strong> ۷۸ درصد (<a href="#exm-ch59-alloc" class="quarto-xref">مثال&nbsp;<span>59.52</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-101" class="quarto-xref">تمرین&nbsp;<span>59.101</span></a>.</strong> <span class="math inline">\((0.95 \times 0.005)^2 + 0.05 \times 0.005 = 2.7 \times 10^{-4}\)</span> (<a href="#exm-ch59-ccf" class="quarto-xref">مثال&nbsp;<span>59.54</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-102" class="quarto-xref">تمرین&nbsp;<span>59.102</span></a>.</strong> ۳۶ (<a href="#exm-ch59-data" class="quarto-xref">مثال&nbsp;<span>59.55</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-103" class="quarto-xref">تمرین&nbsp;<span>59.103</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">13</span> هزار واحد (<a href="#exm-ch59-land" class="quarto-xref">مثال&nbsp;<span>59.83</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-104" class="quarto-xref">تمرین&nbsp;<span>59.104</span></a>.</strong> ۸ هزار واحد (<a href="#exm-ch59-collector" class="quarto-xref">مثال&nbsp;<span>59.67</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-105" class="quarto-xref">تمرین&nbsp;<span>59.105</span></a>.</strong> <a href="#tbl-ch59-rubric" class="quarto-xref">جدول&nbsp;<span>59.3</span></a>، <a href="#exm-ch59-rubric" class="quarto-xref">مثال&nbsp;<span>59.51</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-106" class="quarto-xref">تمرین&nbsp;<span>59.106</span></a>.</strong> <a href="#exm-ch59-impact" class="quarto-xref">مثال&nbsp;<span>59.40</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-107" class="quarto-xref">تمرین&nbsp;<span>59.107</span></a>.</strong> معیار: <a href="#sec-ch59-b-interfaces" class="quarto-xref"><span>بخش 59.3.2</span></a>، فصلِ ۲۴.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-108" class="quarto-xref">تمرین&nbsp;<span>59.108</span></a>.</strong> معیار: <a href="#exm-ch59-change" class="quarto-xref">مثال&nbsp;<span>59.22</span></a>، فصلِ ۱۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-109" class="quarto-xref">تمرین&nbsp;<span>59.109</span></a>.</strong> معیار: <a href="#exm-ch59-bayes" class="quarto-xref">مثال&nbsp;<span>59.57</span></a>، فصلِ ۵۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-110" class="quarto-xref">تمرین&nbsp;<span>59.110</span></a>.</strong> معیار: <a href="#sec-ch59-f" class="quarto-xref"><span>بخش 59.7</span></a>، فصلِ ۲۰.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-111" class="quarto-xref">تمرین&nbsp;<span>59.111</span></a>.</strong> معیار: <a href="#exm-ch59-export" class="quarto-xref">مثال&nbsp;<span>59.66</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-112" class="quarto-xref">تمرین&nbsp;<span>59.112</span></a>.</strong> معیار: <a href="#exm-ch59-kpis" class="quarto-xref">مثال&nbsp;<span>59.82</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-113" class="quarto-xref">تمرین&nbsp;<span>59.113</span></a>.</strong> معیار: <a href="#exm-ch59-handover" class="quarto-xref">مثال&nbsp;<span>59.90</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-114" class="quarto-xref">تمرین&nbsp;<span>59.114</span></a>.</strong> معیار: <a href="#exm-ch59-crit" class="quarto-xref">مثال&nbsp;<span>59.53</span></a>، فصلِ ۵۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-115" class="quarto-xref">تمرین&nbsp;<span>59.115</span></a>.</strong> معیار: <a href="#exm-ch59-imbalance" class="quarto-xref">مثال&nbsp;<span>59.60</span></a>، فصلِ ۲۰.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-116" class="quarto-xref">تمرین&nbsp;<span>59.116</span></a>.</strong> معیار: <a href="#tbl-ch59-diligence" class="quarto-xref">جدول&nbsp;<span>59.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-117" class="quarto-xref">تمرین&nbsp;<span>59.117</span></a>.</strong> معیار: <a href="#sec-ch59-d-impact" class="quarto-xref"><span>بخش 59.5.4</span></a>، فصلِ ۳۸.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-118" class="quarto-xref">تمرین&nbsp;<span>59.118</span></a>.</strong> معیار: <a href="#sec-ch59-a-ledger" class="quarto-xref"><span>بخش 59.2.4</span></a> و جدول‌های موردهای باز.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-119" class="quarto-xref">تمرین&nbsp;<span>59.119</span></a>.</strong> معیار: <a href="#sec-ch59-d" class="quarto-xref"><span>بخش 59.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-120" class="quarto-xref">تمرین&nbsp;<span>59.120</span></a>.</strong> معیار: <a href="#sec-ch59-map-index" class="quarto-xref"><span>بخش 59.1.1</span></a>، <a href="#sec-ch59-a" class="quarto-xref"><span>بخش 59.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-121" class="quarto-xref">تمرین&nbsp;<span>59.121</span></a>.</strong> معیار: <a href="#sec-ch59-country" class="quarto-xref"><span>بخش 59.17</span></a>، فصل‌های ۵۵ تا ۵۷.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch59-122" class="quarto-xref">تمرین&nbsp;<span>59.122</span></a>.</strong> معیار: <a href="#exm-ch59-int-3" class="quarto-xref">مثال&nbsp;<span>59.96</span></a>، فصل‌های ۱۵ و ۵۲.</p>
</div>
</section>
<section id="sec-ch59-refs" class="level2" data-number="59.23">
<h2 data-number="59.23" class="anchored" data-anchor-id="sec-ch59-refs"><span class="header-section-number">59.23</span> منابع</h2>
<ul>
<li>همهٔ فصل‌های این کتاب، به‌ویژه بخشِ «تحویل‌دادنیِ نیروگاهِ P» در هر فصل؛ مدل‌ها و داده‌های همراهِ کتاب (بستهٔ داده و بستهٔ برنامه‌ها).</li>
<li>دفترِ استانداردهای کتاب و روشِ فصلِ ۵۸؛ پرونده‌های کشوریِ فصل‌های ۵۵ تا ۵۷.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/58-international-standards.html" class="pagination-link" aria-label="استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../appendices/A-glossary-notation.html" class="pagination-link" aria-label="واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها">
        <span class="nav-page-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>